{
    "version": 1,
    "grounds": [
        {
            "id": "ground",
            "buses": [
                {
                    "id": "VoltageSource",
                    "phase": "n"
                }
            ]
        }
    ],
    "potential_refs": [
        {
            "id": "pref",
            "ground": "ground"
        }
    ],
    "buses": [
        {
            "id": "VoltageSource",
            "phases": "abcn",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.433951450433353, 49.499857308582335]
            }
        },
        {
            "id": "HVMV03",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.433951450433353, 49.499857308582335]
            }
        },
        {
            "id": "MVBus00140",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.433147262174232, 49.49986669937966]
            }
        },
        {
            "id": "MVBus00141",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.432278274736275, 49.5016495516555]
            }
        },
        {
            "id": "MVBus00159",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.432001091043338, 49.50164058103889]
            }
        },
        {
            "id": "MVLV15305",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.429865092470705, 49.50129097345488]
            }
        },
        {
            "id": "MVBus00142",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.426049500668638, 49.510987347109946]
            }
        },
        {
            "id": "MVLV11121",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.426184734665892, 49.51129034911221]
            }
        },
        {
            "id": "MVBus00143",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.412228466426174, 49.51460911594352]
            }
        },
        {
            "id": "MVBus00144",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.412088304372246, 49.515126844272686]
            }
        },
        {
            "id": "MVBus00145",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.412885744293428, 49.519224509065616]
            }
        },
        {
            "id": "MVBus00147",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.409262437362678, 49.5215231527115]
            }
        },
        {
            "id": "MVLV01169",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.408590245322735, 49.522215742086814]
            }
        },
        {
            "id": "MVBus00149",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.40853396112505, 49.521971789837664]
            }
        },
        {
            "id": "MVLV05857",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.404682215948554, 49.522898591448595]
            }
        },
        {
            "id": "MVLV05564",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.414107643211931, 49.518812348878335]
            }
        },
        {
            "id": "MVBus00151",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.394277047474696, 49.5192952387995]
            }
        },
        {
            "id": "MVBus00152",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.394833996691817, 49.51880010232737]
            }
        },
        {
            "id": "MVLV11614",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.396058529632034, 49.516044410422516]
            }
        },
        {
            "id": "MVBus00154",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.392224691891333, 49.519893527602804]
            }
        },
        {
            "id": "MVBus00156",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.391548060075391, 49.51863419448631]
            }
        },
        {
            "id": "MVLV01171",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.391472629972477, 49.51846877062308]
            }
        },
        {
            "id": "MVBus00155",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.379825737532433, 49.52314398510525]
            }
        },
        {
            "id": "MVBus11466",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.380536944462787, 49.52066867702094]
            }
        },
        {
            "id": "MVLV08663",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.381398873619378, 49.517696058278425]
            }
        },
        {
            "id": "MVBus14429",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.375882006468234, 49.52411966657223]
            }
        },
        {
            "id": "MVLV16705",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.3745101402666364, 49.52361539960028]
            }
        },
        {
            "id": "MVBus16340",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.372942820931247, 49.52194020096842]
            }
        },
        {
            "id": "MVBus16342",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.372488966223399, 49.52151975882387]
            }
        },
        {
            "id": "MVBus16343",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.369627420347444, 49.51833205671369]
            }
        },
        {
            "id": "MVLV00567",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.371051896813271, 49.51839548894923]
            }
        },
        {
            "id": "MVBus16344",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.369179793174285, 49.51719786668166]
            }
        },
        {
            "id": "MVBus16345",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.364298189147717, 49.51584715543139]
            }
        },
        {
            "id": "MVBus16347",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.360357982063541, 49.5154563553893]
            }
        },
        {
            "id": "MVLV02233",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.360706878808562, 49.51449465101565]
            }
        },
        {
            "id": "MVBus16348",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.349385326128443, 49.515722401635294]
            }
        },
        {
            "id": "MVBus16349",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.347835381760062, 49.515790916675066]
            }
        },
        {
            "id": "MVBus16351",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.346685250216569, 49.51574896728357]
            }
        },
        {
            "id": "MVBus16352",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.3400486972785, 49.51536127727438]
            }
        },
        {
            "id": "MVBus16353",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.338617730114011, 49.514835961962596]
            }
        },
        {
            "id": "MVBus16354",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.3360183377539, 49.51521983680558]
            }
        },
        {
            "id": "MVLV06734",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.3359918598331, 49.51522978767321]
            }
        },
        {
            "id": "MVLV12126",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.347829572300763, 49.515809383494506]
            }
        },
        {
            "id": "MVLV00568",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.364595749065816, 49.51960541885178]
            }
        },
        {
            "id": "MVLV16704",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.373158136976772, 49.52188870975591]
            }
        },
        {
            "id": "MVBus14431",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.37587187309291, 49.52410908925157]
            }
        },
        {
            "id": "MVBus14432",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.366071624233616, 49.52669305801903]
            }
        },
        {
            "id": "MVBus14448",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.36167574752003, 49.527824051865075]
            }
        },
        {
            "id": "MVBus14462",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.360329890364137, 49.52776804669114]
            }
        },
        {
            "id": "MVBus14463",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.35732245597545, 49.52750403221727]
            }
        },
        {
            "id": "MVLV06199",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.353213735809931, 49.52741485604408]
            }
        },
        {
            "id": "MVLV08768",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.358129295755885, 49.52661622300191]
            }
        },
        {
            "id": "MVBus14449",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.345705596674752, 49.53304217442521]
            }
        },
        {
            "id": "MVBus14452",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.334195997784767, 49.538694624646375]
            }
        },
        {
            "id": "MVBus14455",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.331985896645413, 49.53865037729998]
            }
        },
        {
            "id": "MVLV01295",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.329752701008355, 49.53871148844501]
            }
        },
        {
            "id": "MVBus14453",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.331577872310593, 49.54559897556209]
            }
        },
        {
            "id": "MVBus14454",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.331348127293804, 49.54573723346734]
            }
        },
        {
            "id": "MVBus14457",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.335112820629712, 49.53873292685697]
            }
        },
        {
            "id": "MVBus14458",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.344046592491646, 49.54079005423513]
            }
        },
        {
            "id": "MVBus14459",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.344193679792921, 49.540904805026614]
            }
        },
        {
            "id": "MVBus14461",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.351486916478262, 49.54663244728472]
            }
        },
        {
            "id": "MVBus32094",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.351358802263283, 49.54603333478093]
            }
        },
        {
            "id": "MVBus32095",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.35090701896399, 49.54475576292609]
            }
        },
        {
            "id": "MVLV15565",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.350948561983008, 49.544691867315635]
            }
        },
        {
            "id": "MVLV08413",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.354432689275723, 49.54500115532038]
            }
        },
        {
            "id": "MVBus30327",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.350802154413356, 49.54801832256416]
            }
        },
        {
            "id": "MVLV05831",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.351647522126318, 49.549963147222336]
            }
        },
        {
            "id": "MVBus30329",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.35002322071283, 49.54846396469262]
            }
        },
        {
            "id": "MVLV01638",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.344546726140774, 49.55119579873367]
            }
        },
        {
            "id": "MVLV08412",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.344261878545574, 49.540375827962926]
            }
        },
        {
            "id": "MVBus14450",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.345470629602277, 49.53286059260983]
            }
        },
        {
            "id": "MVLV00730",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.345389875331179, 49.53196736281189]
            }
        },
        {
            "id": "MVBus14433",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.366703140991816, 49.526996947409266]
            }
        },
        {
            "id": "MVBus14434",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.367945629924356, 49.52751533948379]
            }
        },
        {
            "id": "MVBus14435",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.375174481199995, 49.5270854765628]
            }
        },
        {
            "id": "MVLV10064",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.375391878107113, 49.52819089114238]
            }
        },
        {
            "id": "MVBus14437",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.379330368071129, 49.52709876679234]
            }
        },
        {
            "id": "MVLV18656",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.379133341172738, 49.5266303066747]
            }
        },
        {
            "id": "MVBus14439",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.382038512535075, 49.52786431943707]
            }
        },
        {
            "id": "MVBus14441",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.382092074428459, 49.529368574793686]
            }
        },
        {
            "id": "MVLV18655",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.38420748791955, 49.53207045919828]
            }
        },
        {
            "id": "MVLV11613",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.391929859299305, 49.52688747798622]
            }
        },
        {
            "id": "MVBus14443",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.368408922341095, 49.528337782455814]
            }
        },
        {
            "id": "MVBus14445",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.367532317945696, 49.53266031009273]
            }
        },
        {
            "id": "MVLV10065",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.363929569632286, 49.53103421357823]
            }
        },
        {
            "id": "MVLV06198",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.366949565087487, 49.53458353417382]
            }
        },
        {
            "id": "MVLV10063",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.367321186591, 49.52829954489343]
            }
        }
    ],
    "branches": [
        {
            "id": "Switch",
            "type": "switch",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "VoltageSource",
            "bus2": "HVMV03",
            "geometry": {
                "type": "Point",
                "coordinates": [-1.433951450433353, 49.499857308582335]
            }
        },
        {
            "id": "MVBranch45202",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "HVMV03",
            "bus2": "MVBus00140",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.433951450433353, 49.499857308582335],
                    [-1.433878199259997, 49.49986473391184],
                    [-1.433878199259997, 49.49986473391184],
                    [-1.433829533032811, 49.49986272171756],
                    [-1.433147262174232, 49.49986669937966],
                    [-1.433147262174232, 49.49986669937966]
                ]
            },
            "length": 0.05295578763904262,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch10459",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00140",
            "bus2": "MVBus00141",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.433147262174232, 49.49986669937966],
                    [-1.433147262174232, 49.49986669937966],
                    [-1.432278274736275, 49.5016495516555],
                    [-1.432278274736275, 49.5016495516555]
                ]
            },
            "length": 0.20803891457861706,
            "params_id": "A_AM_148",
            "ground": "ground"
        },
        {
            "id": "MVBranch17661",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00141",
            "bus2": "MVBus00159",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.432278274736275, 49.5016495516555],
                    [-1.432278274736275, 49.5016495516555],
                    [-1.432001091043338, 49.50164058103889],
                    [-1.432001091043338, 49.50164058103889]
                ]
            },
            "length": 0.020102333060506964,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch17664",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00159",
            "bus2": "MVLV15305",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.432001091043338, 49.50164058103889],
                    [-1.432001091043338, 49.50164058103889],
                    [-1.429865092470705, 49.50129097345488],
                    [-1.429865092470705, 49.50129097345488]
                ]
            },
            "length": 0.15953088680777358,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch10461",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00141",
            "bus2": "MVBus00142",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.432278274736275, 49.5016495516555],
                    [-1.432278274736275, 49.5016495516555],
                    [-1.427844175772212, 49.51051836185911],
                    [-1.426049500668638, 49.510987347109946],
                    [-1.426049500668638, 49.510987347109946]
                ]
            },
            "length": 1.1773966746299238,
            "params_id": "A_AM_148",
            "ground": "ground"
        },
        {
            "id": "MVBranch39160",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00142",
            "bus2": "MVLV11121",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.426049500668638, 49.510987347109946],
                    [-1.426049500668638, 49.510987347109946],
                    [-1.426145890215806, 49.51130653318748],
                    [-1.426184734665892, 49.51129034911221],
                    [-1.426184734665892, 49.51129034911221]
                ]
            },
            "length": 0.03951925397195987,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch16719",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00142",
            "bus2": "MVBus00143",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.426049500668638, 49.510987347109946],
                    [-1.426049500668638, 49.510987347109946],
                    [-1.412228466426174, 49.51460911594352],
                    [-1.412228466426174, 49.51460911594352]
                ]
            },
            "length": 1.07890324604735,
            "params_id": "A_AM_148",
            "ground": "ground"
        },
        {
            "id": "MVBranch18677",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00143",
            "bus2": "MVBus00144",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.412228466426174, 49.51460911594352],
                    [-1.412228466426174, 49.51460911594352],
                    [-1.412088304372246, 49.515126844272686],
                    [-1.412088304372246, 49.515126844272686]
                ]
            },
            "length": 0.05846928714576897,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch22249",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00144",
            "bus2": "MVBus00145",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.412088304372246, 49.515126844272686],
                    [-1.412088304372246, 49.515126844272686],
                    [-1.412583977554435, 49.51582203449529],
                    [-1.41361636582413, 49.51612167831818],
                    [-1.41328256482144, 49.51844635798189],
                    [-1.412885744293428, 49.519224509065616],
                    [-1.412885744293428, 49.519224509065616]
                ]
            },
            "length": 0.5179627421421704,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch00957",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00145",
            "bus2": "MVBus00147",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.412885744293428, 49.519224509065616],
                    [-1.412885744293428, 49.519224509065616],
                    [-1.409309956799744, 49.52147418984571],
                    [-1.409262437362678, 49.5215231527115],
                    [-1.409262437362678, 49.5215231527115]
                ]
            },
            "length": 0.3664958381602493,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch12739",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00147",
            "bus2": "MVLV01169",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.409262437362678, 49.5215231527115],
                    [-1.409262437362678, 49.5215231527115],
                    [-1.408590245322735, 49.522215742086814],
                    [-1.408590245322735, 49.522215742086814]
                ]
            },
            "length": 0.091116949891685,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch26350",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00147",
            "bus2": "MVBus00149",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.409262437362678, 49.5215231527115],
                    [-1.409262437362678, 49.5215231527115],
                    [-1.40853396112505, 49.521971789837664],
                    [-1.40853396112505, 49.521971789837664]
                ]
            },
            "length": 0.07260696893063866,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch39970",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00149",
            "bus2": "MVLV05857",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.40853396112505, 49.521971789837664],
                    [-1.40853396112505, 49.521971789837664],
                    [-1.408557168947826, 49.52199444873275],
                    [-1.408557367825913, 49.52201319105377],
                    [-1.408403565162502, 49.52205320599162],
                    [-1.408333163194044, 49.5220715234229],
                    [-1.407791656966289, 49.52221236988192],
                    [-1.407353244970395, 49.52232640097521],
                    [-1.406856586421732, 49.522455582175034],
                    [-1.406025918145544, 49.52263782777185],
                    [-1.405375331855827, 49.52278054543903],
                    [-1.404841603060225, 49.522897631598234],
                    [-1.404731375867821, 49.52291273994714],
                    [-1.404682215948554, 49.522898591448595],
                    [-1.404682215948554, 49.522898591448595]
                ]
            },
            "length": 0.30372207120162004,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch22250",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00145",
            "bus2": "MVLV05564",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.412885744293428, 49.519224509065616],
                    [-1.412885744293428, 49.519224509065616],
                    [-1.414107643211931, 49.518812348878335],
                    [-1.414107643211931, 49.518812348878335]
                ]
            },
            "length": 0.09964594277049314,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch12736",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00143",
            "bus2": "MVBus00151",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.412228466426174, 49.51460911594352],
                    [-1.412228466426174, 49.51460911594352],
                    [-1.394277047474696, 49.5192952387995],
                    [-1.394277047474696, 49.5192952387995]
                ]
            },
            "length": 1.4004826400271495,
            "params_id": "A_AM_148",
            "ground": "ground"
        },
        {
            "id": "MVBranch14577",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00151",
            "bus2": "MVBus00152",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.394277047474696, 49.5192952387995],
                    [-1.394277047474696, 49.5192952387995],
                    [-1.394833996691817, 49.51880010232737],
                    [-1.394833996691817, 49.51880010232737]
                ]
            },
            "length": 0.06825631635105202,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch14579",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00152",
            "bus2": "MVLV11614",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.394833996691817, 49.51880010232737],
                    [-1.394833996691817, 49.51880010232737],
                    [-1.396496479783142, 49.517386950319356],
                    [-1.396694165154007, 49.516714330965854],
                    [-1.396058529632034, 49.516044410422516],
                    [-1.396058529632034, 49.516044410422516]
                ]
            },
            "length": 0.361719258634167,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch12737",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00151",
            "bus2": "MVBus00154",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.394277047474696, 49.5192952387995],
                    [-1.394277047474696, 49.5192952387995],
                    [-1.392224691891333, 49.519893527602804],
                    [-1.392224691891333, 49.519893527602804]
                ]
            },
            "length": 0.16282377592133623,
            "params_id": "A_AM_148",
            "ground": "ground"
        },
        {
            "id": "MVBranch07833",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00154",
            "bus2": "MVBus00156",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.392224691891333, 49.519893527602804],
                    [-1.392224691891333, 49.519893527602804],
                    [-1.391548060075391, 49.51863419448631],
                    [-1.391548060075391, 49.51863419448631]
                ]
            },
            "length": 0.1483844769179519,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch24905",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00156",
            "bus2": "MVLV01171",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.391548060075391, 49.51863419448631],
                    [-1.391548060075391, 49.51863419448631],
                    [-1.391472629972477, 49.51846877062308],
                    [-1.391472629972477, 49.51846877062308]
                ]
            },
            "length": 0.019192000479414006,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch22252",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00154",
            "bus2": "MVBus00155",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.392224691891333, 49.519893527602804],
                    [-1.392224691891333, 49.519893527602804],
                    [-1.379825737532433, 49.52314398510525],
                    [-1.379825737532433, 49.52314398510525]
                ]
            },
            "length": 0.9678000868795191,
            "params_id": "A_AM_148",
            "ground": "ground"
        },
        {
            "id": "MVBranch03063",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00155",
            "bus2": "MVBus11466",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.379825737532433, 49.52314398510525],
                    [-1.379825737532433, 49.52314398510525],
                    [-1.380536944462787, 49.52066867702094],
                    [-1.380536944462787, 49.52066867702094]
                ]
            },
            "length": 0.2800778679443321,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch22253",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus11466",
            "bus2": "MVLV08663",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.380536944462787, 49.52066867702094],
                    [-1.380536944462787, 49.52066867702094],
                    [-1.380135338012356, 49.51790772555488],
                    [-1.381398873619378, 49.517696058278425],
                    [-1.381398873619378, 49.517696058278425]
                ]
            },
            "length": 0.4029193743641605,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch25030",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus00155",
            "bus2": "MVBus14429",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.379825737532433, 49.52314398510525],
                    [-1.379825737532433, 49.52314398510525],
                    [-1.375882006468234, 49.52411966657223],
                    [-1.375882006468234, 49.52411966657223]
                ]
            },
            "length": 0.30545779992426125,
            "params_id": "A_AM_148",
            "ground": "ground"
        },
        {
            "id": "MVBranch34113",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14429",
            "bus2": "MVLV16705",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.375882006468234, 49.52411966657223],
                    [-1.375882006468234, 49.52411966657223],
                    [-1.37588641915197, 49.52412374796654],
                    [-1.375880860165431, 49.524127848501855],
                    [-1.37586540338666, 49.52412880075812],
                    [-1.37584554885683, 49.52412720877028],
                    [-1.375807411328535, 49.5241110460851],
                    [-1.375750303320852, 49.52408473087652],
                    [-1.375670428398973, 49.52404924317009],
                    [-1.375587919400292, 49.52400981709691],
                    [-1.375491459283816, 49.52396411232768],
                    [-1.375402070908907, 49.523920680630056],
                    [-1.375311702430374, 49.52387440162309],
                    [-1.375223539956287, 49.52382920563422],
                    [-1.3751398718712, 49.523785220077464],
                    [-1.375060876097653, 49.5237410907041],
                    [-1.374975165607978, 49.523692941692595],
                    [-1.374892583496152, 49.52364412088988],
                    [-1.374869077046494, 49.5236293241206],
                    [-1.374810869794574, 49.52359413134504],
                    [-1.374748457020092, 49.52355447307586],
                    [-1.374715753686123, 49.523532289150474],
                    [-1.374699457210854, 49.523521101071765],
                    [-1.374691087832194, 49.52351959615264],
                    [-1.3746827809573, 49.52352370924028],
                    [-1.374658902324847, 49.52354107887513],
                    [-1.37463508477158, 49.52355833872262],
                    [-1.374596825073989, 49.5235861497596],
                    [-1.374564695357433, 49.523613349576806],
                    [-1.374545439534793, 49.52363065789267],
                    [-1.374538729849515, 49.52363508150769],
                    [-1.374533093694201, 49.523635075063176],
                    [-1.374528655814153, 49.52363406962236],
                    [-1.374508686984242, 49.52362956756616],
                    [-1.3745101402666364, 49.52361539960028]
                ]
            },
            "length": 0.1307080187271019,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch38547",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV16705",
            "bus2": "MVBus16340",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.3745101402666364, 49.52361539960028],
                    [-1.374507803738187, 49.52360122533593],
                    [-1.374526066806178, 49.52360468285858],
                    [-1.374533394116747, 49.52360248821487],
                    [-1.374539225399954, 49.52359623929475],
                    [-1.374542902791684, 49.52359228662578],
                    [-1.374559665418577, 49.52357374219606],
                    [-1.37458468390078, 49.52355666122352],
                    [-1.374608644482612, 49.523538326951446],
                    [-1.374651289781291, 49.52350985046158],
                    [-1.374672885292921, 49.52349585109228],
                    [-1.374676983694804, 49.523490087087836],
                    [-1.374675508775088, 49.52348346947519],
                    [-1.374645625305597, 49.52346645003947],
                    [-1.374594819624124, 49.523431793761624],
                    [-1.374545544583284, 49.52339691053581],
                    [-1.374484529202116, 49.523347192181014],
                    [-1.374424784057626, 49.52329708403555],
                    [-1.374366781857894, 49.52324624785112],
                    [-1.374314764190819, 49.52320154883666],
                    [-1.374218840636028, 49.52311923858923],
                    [-1.374161365825145, 49.52306957301507],
                    [-1.374093239530904, 49.52301341022246],
                    [-1.374031806559135, 49.5229575450475],
                    [-1.373976459418936, 49.5229073103936],
                    [-1.373914556492944, 49.52285315009208],
                    [-1.373851545391469, 49.522799896059894],
                    [-1.373794617475623, 49.52275223667008],
                    [-1.373736040825428, 49.522699367710544],
                    [-1.373671172141087, 49.522648490631525],
                    [-1.373627609187473, 49.5226138809479],
                    [-1.373598507155725, 49.522595245664114],
                    [-1.373557897638867, 49.52256041023802],
                    [-1.373512963824633, 49.522522515678276],
                    [-1.373446574410371, 49.52246476149907],
                    [-1.373382657503204, 49.52241005142744],
                    [-1.373343808464295, 49.52238748067885],
                    [-1.373314118545625, 49.52237577817476],
                    [-1.373275284016497, 49.5223509320102],
                    [-1.373233341010657, 49.52231560696845],
                    [-1.373190513691656, 49.522275327600745],
                    [-1.373154672440506, 49.52224166720789],
                    [-1.373136387757179, 49.522224578446945],
                    [-1.373123259338372, 49.52220640494466],
                    [-1.373118218963762, 49.52219119281035],
                    [-1.373108839541907, 49.522172337521894],
                    [-1.373085338914012, 49.522151893331866],
                    [-1.373046910551303, 49.5221008502141],
                    [-1.373031009517598, 49.522070353155485],
                    [-1.37302099477644, 49.52204388328013],
                    [-1.373012536318817, 49.52202363289315],
                    [-1.373003933586273, 49.522007676075425],
                    [-1.372986026152343, 49.5219820783508],
                    [-1.372969911433426, 49.52196462609999],
                    [-1.372952597679086, 49.52194949466127],
                    [-1.372942820931247, 49.52194020096842],
                    [-1.372942820931247, 49.52194020096842]
                ]
            },
            "length": 0.2333369549446221,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch43144",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16340",
            "bus2": "MVBus16342",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.372942820931247, 49.52194020096842],
                    [-1.372942820931247, 49.52194020096842],
                    [-1.372943410384867, 49.52194109102263],
                    [-1.372930900080305, 49.521938859101546],
                    [-1.372913668407632, 49.52194256315057],
                    [-1.372878715660855, 49.521955219572796],
                    [-1.372860737457037, 49.521960628055034],
                    [-1.372845794192618, 49.52196427071355],
                    [-1.372839374207697, 49.52196278665339],
                    [-1.37283301309268, 49.521958306482176],
                    [-1.372822490727311, 49.52194368553268],
                    [-1.372801732098594, 49.521906773739765],
                    [-1.372768560110694, 49.52185697163041],
                    [-1.372735754008908, 49.52181221170446],
                    [-1.372703875088077, 49.521764428957376],
                    [-1.372667218162021, 49.52171418547647],
                    [-1.372641986656806, 49.5216828243158],
                    [-1.37260852656744, 49.52164123162739],
                    [-1.37256983265634, 49.521590133579544],
                    [-1.372542243755531, 49.521553692530375],
                    [-1.372519614001016, 49.521530775658654],
                    [-1.372509356188701, 49.52152398747884],
                    [-1.372488966223399, 49.52151975882387],
                    [-1.372488966223399, 49.52151975882387]
                ]
            },
            "length": 0.06437146766534582,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch22395",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16342",
            "bus2": "MVBus16343",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.372488966223399, 49.52151975882387],
                    [-1.372488966223399, 49.52151975882387],
                    [-1.370799313389356, 49.520959938596874],
                    [-1.369627420347444, 49.51833205671369],
                    [-1.369627420347444, 49.51833205671369]
                ]
            },
            "length": 0.44161320889387423,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch35548",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16343",
            "bus2": "MVLV00567",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.369627420347444, 49.51833205671369],
                    [-1.369627420347444, 49.51833205671369],
                    [-1.370153177222226, 49.518215011350115],
                    [-1.370280097133333, 49.518456661999856],
                    [-1.371051896813271, 49.51839548894923],
                    [-1.371051896813271, 49.51839548894923]
                ]
            },
            "length": 0.12493630621683054,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch04360",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16343",
            "bus2": "MVBus16344",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.369627420347444, 49.51833205671369],
                    [-1.369627420347444, 49.51833205671369],
                    [-1.369179793174285, 49.51719786668166],
                    [-1.369179793174285, 49.51719786668166]
                ]
            },
            "length": 0.1302420288824289,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch08604",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16344",
            "bus2": "MVBus16345",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.369179793174285, 49.51719786668166],
                    [-1.369179793174285, 49.51719786668166],
                    [-1.369179100725938, 49.51719612554071],
                    [-1.367196176574971, 49.51595242305164],
                    [-1.365805638447048, 49.51603297208332],
                    [-1.364298189147717, 49.51584715543139],
                    [-1.364298189147717, 49.51584715543139]
                ]
            },
            "length": 0.41176539826094094,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch15099",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16345",
            "bus2": "MVBus16347",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.364298189147717, 49.51584715543139],
                    [-1.364298189147717, 49.51584715543139],
                    [-1.360357982063541, 49.5154563553893],
                    [-1.360357982063541, 49.5154563553893]
                ]
            },
            "length": 0.28861558620082556,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch00874",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16347",
            "bus2": "MVLV02233",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.360357982063541, 49.5154563553893],
                    [-1.360357982063541, 49.5154563553893],
                    [-1.360706878808562, 49.51449465101565],
                    [-1.360706878808562, 49.51449465101565]
                ]
            },
            "length": 0.10990392063323207,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch20001",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16347",
            "bus2": "MVBus16348",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.360357982063541, 49.5154563553893],
                    [-1.360357982063541, 49.5154563553893],
                    [-1.352723288785866, 49.51564989220757],
                    [-1.349385326128443, 49.515722401635294],
                    [-1.349385326128443, 49.515722401635294]
                ]
            },
            "length": 0.7951221854101156,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch26213",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16348",
            "bus2": "MVBus16349",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.349385326128443, 49.515722401635294],
                    [-1.349385326128443, 49.515722401635294],
                    [-1.347835381760062, 49.515790916675066],
                    [-1.347835381760062, 49.515790916675066]
                ]
            },
            "length": 0.11249496678995423,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch01486",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16349",
            "bus2": "MVBus16351",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.347835381760062, 49.515790916675066],
                    [-1.347835381760062, 49.515790916675066],
                    [-1.346685250216569, 49.51574896728357],
                    [-1.346685250216569, 49.51574896728357]
                ]
            },
            "length": 0.08341537329519629,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch28729",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16351",
            "bus2": "MVBus16352",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.346685250216569, 49.51574896728357],
                    [-1.346685250216569, 49.51574896728357],
                    [-1.340642618246887, 49.51552839280092],
                    [-1.3400486972785, 49.51536127727438],
                    [-1.3400486972785, 49.51536127727438]
                ]
            },
            "length": 0.48510755176973774,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch23921",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16352",
            "bus2": "MVBus16353",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.3400486972785, 49.51536127727438],
                    [-1.3400486972785, 49.51536127727438],
                    [-1.339548472842566, 49.515220517430414],
                    [-1.338617730114011, 49.514835961962596],
                    [-1.338617730114011, 49.514835961962596]
                ]
            },
            "length": 0.11928588448450714,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch47808",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16353",
            "bus2": "MVBus16354",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.338617730114011, 49.514835961962596],
                    [-1.338617730114011, 49.514835961962596],
                    [-1.33860772919924, 49.51483093458505],
                    [-1.338591176200925, 49.51482140416053],
                    [-1.338581071794949, 49.5148193562122],
                    [-1.338550329434943, 49.514820499785266],
                    [-1.33845698047586, 49.51482638342893],
                    [-1.33836632594848, 49.51483209498343],
                    [-1.338288462348311, 49.51483918812175],
                    [-1.338230881837932, 49.51484506975668],
                    [-1.338156861354124, 49.51485529174458],
                    [-1.338055079246872, 49.51486989327254],
                    [-1.337941740973143, 49.51488780507821],
                    [-1.337838147258127, 49.51490275834012],
                    [-1.337731725569168, 49.51491602628484],
                    [-1.337623456722069, 49.51492876593977],
                    [-1.337508577536453, 49.51494407169888],
                    [-1.337396314098531, 49.514958110753135],
                    [-1.337280355107842, 49.5149710753565],
                    [-1.337199987887071, 49.51498119334215],
                    [-1.337103748490176, 49.5149974055893],
                    [-1.337015680584837, 49.51501394434039],
                    [-1.336897388255749, 49.51503230276296],
                    [-1.336789224659492, 49.51504651309811],
                    [-1.336693312140127, 49.515060934684634],
                    [-1.336620413002566, 49.51507274007547],
                    [-1.336538658908484, 49.51508393390104],
                    [-1.336413934797562, 49.51510100407356],
                    [-1.33634765230967, 49.515111870471856],
                    [-1.336284683884853, 49.51512292364849],
                    [-1.33623904418787, 49.51513258589135],
                    [-1.336183704848684, 49.51514429687771],
                    [-1.336146787344298, 49.515153684489306],
                    [-1.33611996042109, 49.515165120663546],
                    [-1.336092385343603, 49.515178638726006],
                    [-1.336082830655308, 49.515184243801556],
                    [-1.336065868606185, 49.51519420165097],
                    [-1.336036174270159, 49.51520955560797],
                    [-1.3360183377539, 49.51521983680558],
                    [-1.3360183377539, 49.51521983680558]
                ]
            },
            "length": 0.19558721650133015,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch40917",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16354",
            "bus2": "MVLV06734",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.3360183377539, 49.51521983680558],
                    [-1.3360183377539, 49.51521983680558],
                    [-1.336006595808891, 49.515224600308706],
                    [-1.3359918598331, 49.51522978767321],
                    [-1.3359918598331, 49.51522978767321]
                ]
            },
            "length": 0.002214901144747097,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch01485",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16349",
            "bus2": "MVLV12126",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.347835381760062, 49.515790916675066],
                    [-1.347835381760062, 49.515790916675066],
                    [-1.347829572300763, 49.515809383494506],
                    [-1.347829572300763, 49.515809383494506]
                ]
            },
            "length": 0.002096514595334105,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch20002",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16345",
            "bus2": "MVLV00568",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.364298189147717, 49.51584715543139],
                    [-1.364298189147717, 49.51584715543139],
                    [-1.364595749065816, 49.51960541885178],
                    [-1.364595749065816, 49.51960541885178]
                ]
            },
            "length": 0.41854810346143656,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch45665",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16340",
            "bus2": "MVLV16704",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.372942820931247, 49.52194020096842],
                    [-1.372942820931247, 49.52194020096842],
                    [-1.372960790542537, 49.52194933262995],
                    [-1.37297912032715, 49.521958669018105],
                    [-1.37299203962875, 49.5219617785541],
                    [-1.373003481763346, 49.52195918769556],
                    [-1.373033297401945, 49.52194407257697],
                    [-1.373070427262384, 49.5219252526504],
                    [-1.373110421866682, 49.52190498683359],
                    [-1.373134258711034, 49.521895801378406],
                    [-1.373158136976772, 49.52188870975591],
                    [-1.373158136976772, 49.52188870975591]
                ]
            },
            "length": 0.01892881924963116,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch45844",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV16705",
            "bus2": "MVBus14431",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.3745101402666364, 49.52361539960028],
                    [-1.37451393007748, 49.52361540589875],
                    [-1.374530283887948, 49.52361558616777],
                    [-1.374535695636503, 49.52361668753441],
                    [-1.374538542263336, 49.52361727435096],
                    [-1.374547008584166, 49.52361326427178],
                    [-1.374571696044895, 49.52358610458954],
                    [-1.374606709717908, 49.5235607672836],
                    [-1.37464203112261, 49.523535483441506],
                    [-1.374687886736525, 49.523504992898964],
                    [-1.374695917146592, 49.523503540923635],
                    [-1.374704410920078, 49.52350675946603],
                    [-1.374730660697725, 49.523528332675575],
                    [-1.374794570832627, 49.523569590400534],
                    [-1.374868005746312, 49.52361551856498],
                    [-1.374941582024805, 49.523658825697574],
                    [-1.375009358926943, 49.52369721282365],
                    [-1.375091843397271, 49.523743734630685],
                    [-1.375172926178832, 49.52378788069514],
                    [-1.375265722313568, 49.52383716032764],
                    [-1.375355923548697, 49.523883039878754],
                    [-1.375449131737633, 49.52392828732245],
                    [-1.375532168682095, 49.52396794901314],
                    [-1.375619517431518, 49.524010301414194],
                    [-1.375687451458401, 49.52404265877466],
                    [-1.375775253436141, 49.524082308545225],
                    [-1.375845075140324, 49.52411098399693],
                    [-1.37585939388824, 49.52411376243272],
                    [-1.37587187309291, 49.52410908925157],
                    [-1.37587187309291, 49.52410908925157]
                ]
            },
            "length": 0.12857411755433706,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch12883",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14431",
            "bus2": "MVBus14432",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.37587187309291, 49.52410908925157],
                    [-1.37587187309291, 49.52410908925157],
                    [-1.366071624233616, 49.52669305801903],
                    [-1.366071624233616, 49.52669305801903]
                ]
            },
            "length": 0.7655216243145522,
            "params_id": "A_AM_148",
            "ground": "ground"
        },
        {
            "id": "MVBranch14738",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14432",
            "bus2": "MVBus14448",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.366071624233616, 49.52669305801903],
                    [-1.366071624233616, 49.52669305801903],
                    [-1.36167574752003, 49.527824051865075],
                    [-1.36167574752003, 49.527824051865075]
                ]
            },
            "length": 0.34220306486037083,
            "params_id": "A_AM_148",
            "ground": "ground"
        },
        {
            "id": "MVBranch03062",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14448",
            "bus2": "MVBus14462",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.36167574752003, 49.527824051865075],
                    [-1.36167574752003, 49.527824051865075],
                    [-1.360329890364137, 49.52776804669114],
                    [-1.360329890364137, 49.52776804669114]
                ]
            },
            "length": 0.09763292837199693,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch07967",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14462",
            "bus2": "MVBus14463",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.360329890364137, 49.52776804669114],
                    [-1.360329890364137, 49.52776804669114],
                    [-1.359678002415967, 49.52774387175989],
                    [-1.35732245597545, 49.52750403221727],
                    [-1.35732245597545, 49.52750403221727]
                ]
            },
            "length": 0.21987560879011972,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch25029",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14463",
            "bus2": "MVLV06199",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.35732245597545, 49.52750403221727],
                    [-1.35732245597545, 49.52750403221727],
                    [-1.354008785323559, 49.52721369613046],
                    [-1.353213735809931, 49.52741485604408],
                    [-1.353213735809931, 49.52741485604408]
                ]
            },
            "length": 0.30381443432191135,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch07968",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14463",
            "bus2": "MVLV08768",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.35732245597545, 49.52750403221727],
                    [-1.35732245597545, 49.52750403221727],
                    [-1.358129295755885, 49.52661622300191],
                    [-1.358129295755885, 49.52661622300191]
                ]
            },
            "length": 0.11472582493055589,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch08746",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14448",
            "bus2": "MVBus14449",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.36167574752003, 49.527824051865075],
                    [-1.36167574752003, 49.527824051865075],
                    [-1.353218624113, 49.530128858750494],
                    [-1.345705596674752, 49.53304217442521],
                    [-1.345705596674752, 49.53304217442521]
                ]
            },
            "length": 1.2968129892721059,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch13016",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14449",
            "bus2": "MVBus14452",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.345705596674752, 49.53304217442521],
                    [-1.345705596674752, 49.53304217442521],
                    [-1.334576919054313, 49.53737519883158],
                    [-1.334195997784767, 49.538694624646375],
                    [-1.334195997784767, 49.538694624646375]
                ]
            },
            "length": 1.0880093751534499,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch13015",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14452",
            "bus2": "MVBus14455",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.334195997784767, 49.538694624646375],
                    [-1.334195997784767, 49.538694624646375],
                    [-1.333329995911496, 49.53871656867157],
                    [-1.332537745687778, 49.538981184015455],
                    [-1.331985896645413, 49.53865037729998],
                    [-1.331985896645413, 49.53865037729998]
                ]
            },
            "length": 0.18148755103329137,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch01893",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14455",
            "bus2": "MVLV01295",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.331985896645413, 49.53865037729998],
                    [-1.331985896645413, 49.53865037729998],
                    [-1.329752701008355, 49.53871148844501],
                    [-1.329752701008355, 49.53871148844501]
                ]
            },
            "length": 0.1617802964828953,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch29784",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14452",
            "bus2": "MVBus14453",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.334195997784767, 49.538694624646375],
                    [-1.334195997784767, 49.538694624646375],
                    [-1.331580741928486, 49.545581777605285],
                    [-1.331577872310593, 49.54559897556209],
                    [-1.331577872310593, 49.54559897556209]
                ]
            },
            "length": 0.7909536117120637,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch42897",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14453",
            "bus2": "MVBus14454",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.331577872310593, 49.54559897556209],
                    [-1.331577872310593, 49.54559897556209],
                    [-1.331446712578302, 49.54558423279413],
                    [-1.331356134499559, 49.54572480669329],
                    [-1.331348127293804, 49.54573723346734],
                    [-1.331348127293804, 49.54573723346734]
                ]
            },
            "length": 0.028084407069707818,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch20295",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14452",
            "bus2": "MVBus14457",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.334195997784767, 49.538694624646375],
                    [-1.334195997784767, 49.538694624646375],
                    [-1.335112820629712, 49.53873292685697],
                    [-1.335112820629712, 49.53873292685697]
                ]
            },
            "length": 0.06649567910863435,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch27130",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14457",
            "bus2": "MVBus14458",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.335112820629712, 49.53873292685697],
                    [-1.335112820629712, 49.53873292685697],
                    [-1.342342016364906, 49.539460227675846],
                    [-1.344046592491646, 49.54079005423513],
                    [-1.344046592491646, 49.54079005423513]
                ]
            },
            "length": 0.7220603766026933,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch29785",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14458",
            "bus2": "MVBus14459",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.344046592491646, 49.54079005423513],
                    [-1.344046592491646, 49.54079005423513],
                    [-1.344193679792921, 49.540904805026614],
                    [-1.344193679792921, 49.540904805026614]
                ]
            },
            "length": 0.01661967154464987,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch31721",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14459",
            "bus2": "MVBus14461",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.344193679792921, 49.540904805026614],
                    [-1.344193679792921, 49.540904805026614],
                    [-1.350119394602715, 49.54555967300069],
                    [-1.351486916478262, 49.54663244728472],
                    [-1.351486916478262, 49.54663244728472]
                ]
            },
            "length": 0.8272889165536899,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch10711",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14461",
            "bus2": "MVBus32094",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.351486916478262, 49.54663244728472],
                    [-1.351486916478262, 49.54663244728472],
                    [-1.351358802263283, 49.54603333478093],
                    [-1.351358802263283, 49.54603333478093]
                ]
            },
            "length": 0.06727539665020081,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch23338",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus32094",
            "bus2": "MVBus32095",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.351358802263283, 49.54603333478093],
                    [-1.351358802263283, 49.54603333478093],
                    [-1.35090701896399, 49.54475576292609],
                    [-1.35090701896399, 49.54475576292609]
                ]
            },
            "length": 0.14580499771374306,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch48105",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus32095",
            "bus2": "MVLV15565",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.35090701896399, 49.54475576292609],
                    [-1.35090701896399, 49.54475576292609],
                    [-1.350948561983008, 49.544691867315635],
                    [-1.350948561983008, 49.544691867315635]
                ]
            },
            "length": 0.007716290976880467,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch15770",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus32094",
            "bus2": "MVLV08413",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.351358802263283, 49.54603333478093],
                    [-1.351358802263283, 49.54603333478093],
                    [-1.352989065702942, 49.54545018022141],
                    [-1.354432689275723, 49.54500115532038],
                    [-1.354432689275723, 49.54500115532038]
                ]
            },
            "length": 0.25043043244191004,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch12213",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14461",
            "bus2": "MVBus30327",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.351486916478262, 49.54663244728472],
                    [-1.351486916478262, 49.54663244728472],
                    [-1.351373989478891, 49.54713720387661],
                    [-1.350802154413356, 49.54801832256416],
                    [-1.350802154413356, 49.54801832256416]
                ]
            },
            "length": 0.1631080748627394,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch02230",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus30327",
            "bus2": "MVLV05831",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.350802154413356, 49.54801832256416],
                    [-1.350802154413356, 49.54801832256416],
                    [-1.351765849407517, 49.548416585119746],
                    [-1.351647522126318, 49.549963147222336],
                    [-1.351647522126318, 49.549963147222336]
                ]
            },
            "length": 0.2548384459288032,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch10172",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus30327",
            "bus2": "MVBus30329",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.350802154413356, 49.54801832256416],
                    [-1.350802154413356, 49.54801832256416],
                    [-1.35002322071283, 49.54846396469262],
                    [-1.35002322071283, 49.54846396469262]
                ]
            },
            "length": 0.07505973949217395,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch12212",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus30329",
            "bus2": "MVLV01638",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.35002322071283, 49.54846396469262],
                    [-1.35002322071283, 49.54846396469262],
                    [-1.344546726140774, 49.55119579873367],
                    [-1.344546726140774, 49.55119579873367]
                ]
            },
            "length": 0.49936575784781284,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch15766",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14459",
            "bus2": "MVLV08412",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.344193679792921, 49.540904805026614],
                    [-1.344193679792921, 49.540904805026614],
                    [-1.344261878545574, 49.540375827962926],
                    [-1.344261878545574, 49.540375827962926]
                ]
            },
            "length": 0.05903963211217331,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch32042",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14449",
            "bus2": "MVBus14450",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.345705596674752, 49.53304217442521],
                    [-1.345705596674752, 49.53304217442521],
                    [-1.345470629602277, 49.53286059260983],
                    [-1.345470629602277, 49.53286059260983]
                ]
            },
            "length": 0.026403753223718827,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch11453",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14450",
            "bus2": "MVLV00730",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.345470629602277, 49.53286059260983],
                    [-1.345470629602277, 49.53286059260983],
                    [-1.345389875331179, 49.53196736281189],
                    [-1.345389875331179, 49.53196736281189]
                ]
            },
            "length": 0.09951689256607632,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch12882",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14432",
            "bus2": "MVBus14433",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.366071624233616, 49.52669305801903],
                    [-1.366071624233616, 49.52669305801903],
                    [-1.366703140991816, 49.526996947409266],
                    [-1.366703140991816, 49.526996947409266]
                ]
            },
            "length": 0.05685638938740189,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch22394",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14433",
            "bus2": "MVBus14434",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.366703140991816, 49.526996947409266],
                    [-1.366703140991816, 49.526996947409266],
                    [-1.367945629924356, 49.52751533948379],
                    [-1.367945629924356, 49.52751533948379]
                ]
            },
            "length": 0.10684313253987544,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch07966",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14434",
            "bus2": "MVBus14435",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.367945629924356, 49.52751533948379],
                    [-1.367945629924356, 49.52751533948379],
                    [-1.375174481199995, 49.5270854765628],
                    [-1.375174481199995, 49.5270854765628]
                ]
            },
            "length": 0.5255209762938511,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch12885",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14435",
            "bus2": "MVLV10064",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.375174481199995, 49.5270854765628],
                    [-1.375174481199995, 49.5270854765628],
                    [-1.374848871805876, 49.527717146130406],
                    [-1.375391878107113, 49.52819089114238],
                    [-1.375391878107113, 49.52819089114238]
                ]
            },
            "length": 0.13984235587319505,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch30737",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14435",
            "bus2": "MVBus14437",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.375174481199995, 49.5270854765628],
                    [-1.375174481199995, 49.5270854765628],
                    [-1.378363959690256, 49.52693985262299],
                    [-1.379330368071129, 49.52709876679234],
                    [-1.379330368071129, 49.52709876679234]
                ]
            },
            "length": 0.30363762939058403,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch03064",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14437",
            "bus2": "MVLV18656",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.379330368071129, 49.52709876679234],
                    [-1.379330368071129, 49.52709876679234],
                    [-1.379133341172738, 49.5266303066747],
                    [-1.379133341172738, 49.5266303066747]
                ]
            },
            "length": 0.05401939170307853,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch03061",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14437",
            "bus2": "MVBus14439",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.379330368071129, 49.52709876679234],
                    [-1.379330368071129, 49.52709876679234],
                    [-1.380320389819758, 49.52722270478576],
                    [-1.380798267149782, 49.52757827573299],
                    [-1.382038512535075, 49.52786431943707],
                    [-1.382038512535075, 49.52786431943707]
                ]
            },
            "length": 0.2207891744342707,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch18779",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14439",
            "bus2": "MVBus14441",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.382038512535075, 49.52786431943707],
                    [-1.382038512535075, 49.52786431943707],
                    [-1.382294386907641, 49.5286843782084],
                    [-1.382092074428459, 49.529368574793686],
                    [-1.382092074428459, 49.529368574793686]
                ]
            },
            "length": 0.17056196230911183,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch18780",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14441",
            "bus2": "MVLV18655",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.382092074428459, 49.529368574793686],
                    [-1.382092074428459, 49.529368574793686],
                    [-1.38420748791955, 49.53207045919828],
                    [-1.38420748791955, 49.53207045919828]
                ]
            },
            "length": 0.33727356210494547,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch14580",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14439",
            "bus2": "MVLV11613",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.382038512535075, 49.52786431943707],
                    [-1.382038512535075, 49.52786431943707],
                    [-1.383473837209671, 49.52818728997186],
                    [-1.384664541026206, 49.52820300095466],
                    [-1.390149365906288, 49.52684697064178],
                    [-1.391929859299305, 49.52688747798622],
                    [-1.391929859299305, 49.52688747798622]
                ]
            },
            "length": 0.749899621490495,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch22392",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14434",
            "bus2": "MVBus14443",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.367945629924356, 49.52751533948379],
                    [-1.367945629924356, 49.52751533948379],
                    [-1.368408922341095, 49.528337782455814],
                    [-1.368408922341095, 49.528337782455814]
                ]
            },
            "length": 0.09742733081950168,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch12884",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14443",
            "bus2": "MVBus14445",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.368408922341095, 49.528337782455814],
                    [-1.368408922341095, 49.528337782455814],
                    [-1.367532317945696, 49.53266031009273],
                    [-1.367532317945696, 49.53266031009273]
                ]
            },
            "length": 0.4849216955773983,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch18782",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14445",
            "bus2": "MVLV10065",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.367532317945696, 49.53266031009273],
                    [-1.367532317945696, 49.53266031009273],
                    [-1.364515741451122, 49.53173053874581],
                    [-1.363929569632286, 49.53103421357823],
                    [-1.363929569632286, 49.53103421357823]
                ]
            },
            "length": 0.32992283723741367,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch18781",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14445",
            "bus2": "MVLV06198",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.367532317945696, 49.53266031009273],
                    [-1.367532317945696, 49.53266031009273],
                    [-1.366949565087487, 49.53458353417382],
                    [-1.366949565087487, 49.53458353417382]
                ]
            },
            "length": 0.2180209746965883,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch22393",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus14443",
            "bus2": "MVLV10063",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-1.368408922341095, 49.528337782455814],
                    [-1.368408922341095, 49.528337782455814],
                    [-1.367321186591, 49.52829954489343],
                    [-1.367321186591, 49.52829954489343]
                ]
            },
            "length": 0.07886110873021954,
            "params_id": "A_AM_54",
            "ground": "ground"
        }
    ],
    "loads": [
        {
            "id": "MVLV15305_production",
            "bus": "MVLV15305",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV15305_consumption",
            "bus": "MVLV15305",
            "phases": "abc",
            "powers": [
                [9728.870098447078, 3197.7249627094766],
                [9728.870098447078, 3197.7249627094766],
                [9728.870098447078, 3197.7249627094766]
            ]
        },
        {
            "id": "MVLV11121_production",
            "bus": "MVLV11121",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV11121_consumption",
            "bus": "MVLV11121",
            "phases": "abc",
            "powers": [
                [9728.870098447078, 3197.7249627094766],
                [9728.870098447078, 3197.7249627094766],
                [9728.870098447078, 3197.7249627094766]
            ]
        },
        {
            "id": "MVLV01169_production",
            "bus": "MVLV01169",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV01169_consumption",
            "bus": "MVLV01169",
            "phases": "abc",
            "powers": [
                [9187.456640970318, 3019.7709649069334],
                [9187.456640970318, 3019.7709649069334],
                [9187.456640970318, 3019.7709649069334]
            ]
        },
        {
            "id": "MVLV05857_production",
            "bus": "MVLV05857",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV05857_consumption",
            "bus": "MVLV05857",
            "phases": "abc",
            "powers": [
                [9187.456640970318, 3019.7709649069334],
                [9187.456640970318, 3019.7709649069334],
                [9187.456640970318, 3019.7709649069334]
            ]
        },
        {
            "id": "MVLV05564_production",
            "bus": "MVLV05564",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV05564_consumption",
            "bus": "MVLV05564",
            "phases": "abc",
            "powers": [
                [9187.456640970318, 3019.7709649069334],
                [9187.456640970318, 3019.7709649069334],
                [9187.456640970318, 3019.7709649069334]
            ]
        },
        {
            "id": "MVLV11614_production",
            "bus": "MVLV11614",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV11614_consumption",
            "bus": "MVLV11614",
            "phases": "abc",
            "powers": [
                [9187.456640970318, 3019.7709649069334],
                [9187.456640970318, 3019.7709649069334],
                [9187.456640970318, 3019.7709649069334]
            ]
        },
        {
            "id": "MVLV01171_production",
            "bus": "MVLV01171",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV01171_consumption",
            "bus": "MVLV01171",
            "phases": "abc",
            "powers": [
                [9187.456640970318, 3019.7709649069334],
                [9187.456640970318, 3019.7709649069334],
                [9187.456640970318, 3019.7709649069334]
            ]
        },
        {
            "id": "MVLV08663_production",
            "bus": "MVLV08663",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV08663_consumption",
            "bus": "MVLV08663",
            "phases": "abc",
            "powers": [
                [9187.456640970318, 3019.7709649069334],
                [9187.456640970318, 3019.7709649069334],
                [9187.456640970318, 3019.7709649069334]
            ]
        },
        {
            "id": "MVLV16705_production",
            "bus": "MVLV16705",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV16705_consumption",
            "bus": "MVLV16705",
            "phases": "abc",
            "powers": [
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432]
            ]
        },
        {
            "id": "MVLV00567_production",
            "bus": "MVLV00567",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV00567_consumption",
            "bus": "MVLV00567",
            "phases": "abc",
            "powers": [
                [8300.064364456555, 2728.099228558373],
                [8300.064364456555, 2728.099228558373],
                [8300.064364456555, 2728.099228558373]
            ]
        },
        {
            "id": "MVLV02233_production",
            "bus": "MVLV02233",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV02233_consumption",
            "bus": "MVLV02233",
            "phases": "abc",
            "powers": [
                [8300.064364456555, 2728.099228558373],
                [8300.064364456555, 2728.099228558373],
                [8300.064364456555, 2728.099228558373]
            ]
        },
        {
            "id": "MVLV06734_production",
            "bus": "MVLV06734",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV06734_consumption",
            "bus": "MVLV06734",
            "phases": "abc",
            "powers": [
                [9956.81620096401, 3272.647223444263],
                [9956.81620096401, 3272.647223444263],
                [9956.81620096401, 3272.647223444263]
            ]
        },
        {
            "id": "MVLV12126_production",
            "bus": "MVLV12126",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV12126_consumption",
            "bus": "MVLV12126",
            "phases": "abc",
            "powers": [
                [8300.064364456555, 2728.099228558373],
                [8300.064364456555, 2728.099228558373],
                [8300.064364456555, 2728.099228558373]
            ]
        },
        {
            "id": "MVLV00568_production",
            "bus": "MVLV00568",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV00568_consumption",
            "bus": "MVLV00568",
            "phases": "abc",
            "powers": [
                [8300.064364456555, 2728.099228558373],
                [8300.064364456555, 2728.099228558373],
                [8300.064364456555, 2728.099228558373]
            ]
        },
        {
            "id": "MVLV16704_production",
            "bus": "MVLV16704",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV16704_consumption",
            "bus": "MVLV16704",
            "phases": "abc",
            "powers": [
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432]
            ]
        },
        {
            "id": "MVLV06199_production",
            "bus": "MVLV06199",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV06199_consumption",
            "bus": "MVLV06199",
            "phases": "abc",
            "powers": [
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432]
            ]
        },
        {
            "id": "MVLV08768_production",
            "bus": "MVLV08768",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV08768_consumption",
            "bus": "MVLV08768",
            "phases": "abc",
            "powers": [
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432]
            ]
        },
        {
            "id": "MVLV01295_production",
            "bus": "MVLV01295",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV01295_consumption",
            "bus": "MVLV01295",
            "phases": "abc",
            "powers": [
                [24631.047208005057, 8095.83371118148],
                [24631.047208005057, 8095.83371118148],
                [24631.047208005057, 8095.83371118148]
            ]
        },
        {
            "id": "MVLV15565_production",
            "bus": "MVLV15565",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV15565_consumption",
            "bus": "MVLV15565",
            "phases": "abc",
            "powers": [
                [8362.411618697299, 2748.5917800288503],
                [8362.411618697299, 2748.5917800288503],
                [8362.411618697299, 2748.5917800288503]
            ]
        },
        {
            "id": "MVLV08413_production",
            "bus": "MVLV08413",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV08413_consumption",
            "bus": "MVLV08413",
            "phases": "abc",
            "powers": [
                [8362.411618697299, 2748.5917800288503],
                [8362.411618697299, 2748.5917800288503],
                [8362.411618697299, 2748.5917800288503]
            ]
        },
        {
            "id": "MVLV05831_production",
            "bus": "MVLV05831",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV05831_consumption",
            "bus": "MVLV05831",
            "phases": "abc",
            "powers": [
                [8362.411618697299, 2748.5917800288503],
                [8362.411618697299, 2748.5917800288503],
                [8362.411618697299, 2748.5917800288503]
            ]
        },
        {
            "id": "MVLV01638_production",
            "bus": "MVLV01638",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV01638_consumption",
            "bus": "MVLV01638",
            "phases": "abc",
            "powers": [
                [6425.866528528429, 2112.0801899281746],
                [6425.866528528429, 2112.0801899281746],
                [6425.866528528429, 2112.0801899281746]
            ]
        },
        {
            "id": "MVLV08412_production",
            "bus": "MVLV08412",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV08412_consumption",
            "bus": "MVLV08412",
            "phases": "abc",
            "powers": [
                [8362.411618697299, 2748.5917800288503],
                [8362.411618697299, 2748.5917800288503],
                [8362.411618697299, 2748.5917800288503]
            ]
        },
        {
            "id": "MVLV00730_production",
            "bus": "MVLV00730",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV00730_consumption",
            "bus": "MVLV00730",
            "phases": "abc",
            "powers": [
                [9956.81620096401, 3272.647223444263],
                [9956.81620096401, 3272.647223444263],
                [9956.81620096401, 3272.647223444263]
            ]
        },
        {
            "id": "MVLV10064_production",
            "bus": "MVLV10064",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV10064_consumption",
            "bus": "MVLV10064",
            "phases": "abc",
            "powers": [
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432]
            ]
        },
        {
            "id": "MVLV18656_production",
            "bus": "MVLV18656",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV18656_consumption",
            "bus": "MVLV18656",
            "phases": "abc",
            "powers": [
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432]
            ]
        },
        {
            "id": "MVLV18655_production",
            "bus": "MVLV18655",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV18655_consumption",
            "bus": "MVLV18655",
            "phases": "abc",
            "powers": [
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432]
            ]
        },
        {
            "id": "MVLV11613_production",
            "bus": "MVLV11613",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV11613_consumption",
            "bus": "MVLV11613",
            "phases": "abc",
            "powers": [
                [9187.456640970318, 3019.7709649069334],
                [9187.456640970318, 3019.7709649069334],
                [9187.456640970318, 3019.7709649069334]
            ]
        },
        {
            "id": "MVLV10065_production",
            "bus": "MVLV10065",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV10065_consumption",
            "bus": "MVLV10065",
            "phases": "abc",
            "powers": [
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432]
            ]
        },
        {
            "id": "MVLV06198_production",
            "bus": "MVLV06198",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV06198_consumption",
            "bus": "MVLV06198",
            "phases": "abc",
            "powers": [
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432]
            ]
        },
        {
            "id": "MVLV10063_production",
            "bus": "MVLV10063",
            "phases": "abc",
            "powers": [
                [0.0, 0.0],
                [0.0, 0.0],
                [0.0, 0.0]
            ]
        },
        {
            "id": "MVLV10063_consumption",
            "bus": "MVLV10063",
            "phases": "abc",
            "powers": [
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432],
                [5652.865624757709, 1858.0070795698432]
            ]
        }
    ],
    "sources": [
        {
            "id": "VoltageSource",
            "bus": "VoltageSource",
            "phases": "abcn",
            "voltages": [
                [11547.005383792515, 0.0],
                [-5773.502691896255, -10000.0],
                [-5773.502691896255, 10000.0]
            ]
        }
    ],
    "lines_params": [
        {
            "id": "A_AM_148",
            "model": "zy_neutral",
            "z_line": [
                [
                    [
                        0.22364864864864864,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.22364864864864864,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.22364864864864864
                    ]
                ],
                [
                    [
                        0.35,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.35,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.35
                    ]
                ]
            ],
            "y_shunt": [
                [
                    [
                        0.0,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.0
                    ]
                ],
                [
                    [
                        1.5707963267948965e-06,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        1.5707963267948965e-06,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        1.5707963267948965e-06
                    ]
                ]
            ]
        },
        {
            "id": "A_AM_54",
            "model": "zy_neutral",
            "z_line": [
                [
                    [
                        0.6129629629629629,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.6129629629629629,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.6129629629629629
                    ]
                ],
                [
                    [
                        0.35,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.35,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.35
                    ]
                ]
            ],
            "y_shunt": [
                [
                    [
                        0.0,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.0
                    ]
                ],
                [
                    [
                        1.5707963267948965e-06,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        1.5707963267948965e-06,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        1.5707963267948965e-06
                    ]
                ]
            ]
        },
        {
            "id": "S_AL_150",
            "model": "zy_neutral",
            "z_line": [
                [
                    [
                        0.19999999999999998,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.19999999999999998,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.19999999999999998
                    ]
                ],
                [
                    [
                        0.1,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.1,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.1
                    ]
                ]
            ],
            "y_shunt": [
                [
                    [
                        0.0,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.0
                    ]
                ],
                [
                    [
                        0.00014105751014618172,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.00014105751014618172,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.00014105751014618172
                    ]
                ]
            ]
        }
    ],
    "transformers_params": []
}
