{
    "version": 1,
    "grounds": [
        {
            "id": "ground",
            "buses": [
                {
                    "id": "VoltageSource",
                    "phase": "n"
                }
            ]
        }
    ],
    "potential_refs": [
        {
            "id": "pref",
            "ground": "ground"
        }
    ],
    "buses": [
        {
            "id": "VoltageSource",
            "phases": "abcn",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.861907220519602, 48.85275990396129]
            }
        },
        {
            "id": "HVMV06",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.861907220519602, 48.85275990396129]
            }
        },
        {
            "id": "MVLV03394",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.8600627007696874, 48.85333737772175]
            }
        },
        {
            "id": "MVBus04323",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.860106265907068, 48.853379550930796]
            }
        },
        {
            "id": "MVBus04325",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.8599909640364121, 48.853403618584366]
            }
        },
        {
            "id": "MVBus04335",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.860150118595222, 48.85333739287977]
            }
        },
        {
            "id": "MVBus04336",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.861013888394328, 48.85275771061705]
            }
        },
        {
            "id": "MVBus04337",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.860681733449894, 48.85162594273506]
            }
        },
        {
            "id": "MVBus04338",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.856679771196076, 48.8393331890979]
            }
        },
        {
            "id": "MVBus04339",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.859015429167717, 48.8390977033655]
            }
        },
        {
            "id": "MVBus04340",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.863845928420918, 48.83892360687616]
            }
        },
        {
            "id": "MVBus04341",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.868646658997884, 48.838745743786326]
            }
        },
        {
            "id": "MVLV16339",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.8686998101678213, 48.838526097189025]
            }
        },
        {
            "id": "MVBus07965",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.869200703510018, 48.83872826590689]
            }
        },
        {
            "id": "MVBus07966",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.871765069885203, 48.83861872799665]
            }
        },
        {
            "id": "MVBus07967",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.872413202730643, 48.838592842785516]
            }
        },
        {
            "id": "MVBus07968",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.872214961209678, 48.838120113328216]
            }
        },
        {
            "id": "MVLV06613",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.872280137987934, 48.83809987122305]
            }
        },
        {
            "id": "MVLV07909",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.8752082433672413, 48.8350261440061]
            }
        },
        {
            "id": "MVLV17318",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.8785649436214537, 48.8332075950315]
            }
        },
        {
            "id": "MVBus11094",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.875101921835193, 48.83012230580406]
            }
        },
        {
            "id": "MVLV00077",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.875095059017632, 48.830122149229794]
            }
        },
        {
            "id": "MVLV14187",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.880775799819524, 48.82987719698311]
            }
        },
        {
            "id": "MVLV06614",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.8817425294272689, 48.8315149122372]
            }
        },
        {
            "id": "MVBus12384",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.884273548054826, 48.83387686483468]
            }
        },
        {
            "id": "MVLV16352",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.8824449607734131, 48.834537732363174]
            }
        },
        {
            "id": "MVBus15325",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.884286491972944, 48.833908447025685]
            }
        },
        {
            "id": "MVLV17323",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.885308108952521, 48.83400488371018]
            }
        },
        {
            "id": "MVBus16410",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.885832178874871, 48.832586304212874]
            }
        },
        {
            "id": "MVLV03392",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.8848244135284965, 48.830527334184154]
            }
        },
        {
            "id": "MVBus18343",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.884841385788525, 48.830452372763254]
            }
        },
        {
            "id": "MVLV06627",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.881830223376614, 48.82710345299199]
            }
        },
        {
            "id": "MVBus18345",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.885597781304912, 48.83063412127371]
            }
        },
        {
            "id": "MVBus18346",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.887865142307306, 48.82833235071164]
            }
        },
        {
            "id": "MVBus18347",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.888557428715923, 48.826631641066605]
            }
        },
        {
            "id": "MVLV19250",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.888514962274334, 48.82656655184295]
            }
        },
        {
            "id": "MVBus10081",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.874502738373467, 48.834940067597074]
            }
        },
        {
            "id": "MVLV16338",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.875658580600804, 48.83676048053651]
            }
        },
        {
            "id": "MVBus07970",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.872246199468391, 48.838151697990995]
            }
        },
        {
            "id": "MVBus07971",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.872467795554653, 48.83862329391957]
            }
        },
        {
            "id": "MVLV07908",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.8756189144606039, 48.838468138861174]
            }
        },
        {
            "id": "MVLV06624",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.8794877577508065, 48.838063656216335]
            }
        },
        {
            "id": "MVBus08685",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.880674679188671, 48.8373468095376]
            }
        },
        {
            "id": "MVBus08686",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.881772418257212, 48.837005846464045]
            }
        },
        {
            "id": "MVLV06618",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.88406440710997, 48.836928020339315]
            }
        },
        {
            "id": "MVBus07199",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.868817103520342, 48.838763622546615]
            }
        },
        {
            "id": "MVBus07200",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.871876996225313, 48.8388095884613]
            }
        },
        {
            "id": "MVBus07201",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.872146518973825, 48.839822200116686]
            }
        },
        {
            "id": "MVBus07202",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.872898415892355, 48.84142980041824]
            }
        },
        {
            "id": "MVBus07203",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.873007234026652, 48.84148884120062]
            }
        },
        {
            "id": "MVLV14197",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.8717518762744035, 48.84182098477776]
            }
        },
        {
            "id": "MVBus08183",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.870691717544495, 48.84198811304198]
            }
        },
        {
            "id": "MVLV17331",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.86695823363757, 48.84303468142016]
            }
        },
        {
            "id": "MVBus07204",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.873675944485619, 48.84146590316994]
            }
        },
        {
            "id": "MVBus07205",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.876293704382707, 48.841087077107254]
            }
        },
        {
            "id": "MVLV14202",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.874905311669654, 48.839830229741395]
            }
        },
        {
            "id": "MVBus08702",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.876492203069748, 48.84105368987994]
            }
        },
        {
            "id": "MVBus08703",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.876689117189963, 48.841427008610744]
            }
        },
        {
            "id": "MVBus08704",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.876715779516786, 48.84145658387014]
            }
        },
        {
            "id": "MVBus08705",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.875473232182965, 48.84208025906252]
            }
        },
        {
            "id": "MVLV17336",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.8616552619450155, 48.85683610333325]
            }
        },
        {
            "id": "MVBus04731",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.863918222964227, 48.85700255077768]
            }
        },
        {
            "id": "MVBus04732",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.863762652584391, 48.85793512380676]
            }
        },
        {
            "id": "MVLV00093",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.864077991992518, 48.858894496901186]
            }
        },
        {
            "id": "MVBus05173",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.863774645581598, 48.85794501052119]
            }
        },
        {
            "id": "MVBus05174",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.864145676144476, 48.85700715758124]
            }
        },
        {
            "id": "MVBus05175",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.865158661585753, 48.85696769446948]
            }
        },
        {
            "id": "MVBus05176",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.865356031015941, 48.8569050172066]
            }
        },
        {
            "id": "MVLV16267",
            "phases": "abc",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.86001853756168, 48.85337575425656]
            }
        }
    ],
    "branches": [
        {
            "id": "Switch",
            "type": "switch",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "VoltageSource",
            "bus2": "HVMV06",
            "geometry": {
                "type": "Point",
                "coordinates": [-0.861907220519602, 48.85275990396129]
            }
        },
        {
            "id": "MVBranch38953",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "HVMV06",
            "bus2": "MVLV03394",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.861907220519602, 48.85275990396129],
                    [-0.861888314271604, 48.852754808166644],
                    [-0.861888314271604, 48.852754808166644],
                    [-0.861869408027325, 48.85274971236901],
                    [-0.861368673543466, 48.8526147865462],
                    [-0.861049320568241, 48.8527812427962],
                    [-0.860169527273028, 48.853373840425675],
                    [-0.860149647433513, 48.85336179950876],
                    [-0.860092076860964, 48.85333225936424],
                    [-0.860084771759453, 48.85332851579644],
                    [-0.860072260429244, 48.853323014123966],
                    [-0.8600627007696874, 48.85333737772175]
                ]
            },
            "length": 0.1724292254349832,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch38947",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV03394",
            "bus2": "MVBus04323",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8600627007696874, 48.85333737772175],
                    [-0.860064721160006, 48.85334287927401],
                    [-0.860079895072474, 48.853356854535264],
                    [-0.860106265907068, 48.853379550930796],
                    [-0.860106265907068, 48.853379550930796]
                ]
            },
            "length": 0.005092436730597999,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch38704",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus04323",
            "bus2": "MVBus04325",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.860106265907068, 48.853379550930796],
                    [-0.860106265907068, 48.853379550930796],
                    [-0.8600163028267, 48.85343278750661],
                    [-0.86000994418003, 48.85343510801778],
                    [-0.860001070273415, 48.853434437828625],
                    [-0.8599939335223, 48.853431877051975],
                    [-0.859979190789972, 48.853421578081765],
                    [-0.8599909640364121, 48.853403618584366]
                ]
            },
            "length": 0.012228134551066085,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch34347",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus04325",
            "bus2": "MVBus04335",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8599909640364121, 48.853403618584366],
                    [-0.860002737282852, 48.85338565908697],
                    [-0.860017184353527, 48.85339381622982],
                    [-0.860028993381016, 48.853400748954925],
                    [-0.860036652137753, 48.853403817412136],
                    [-0.860044145542325, 48.85340442572612],
                    [-0.860049877979954, 48.85340344426834],
                    [-0.860150118595222, 48.85333739287977],
                    [-0.860150118595222, 48.85333739287977]
                ]
            },
            "length": 0.014597094628989744,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch44798",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus04335",
            "bus2": "MVBus04336",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.860150118595222, 48.85333739287977],
                    [-0.860150118595222, 48.85333739287977],
                    [-0.861013888394328, 48.85275771061705],
                    [-0.861013888394328, 48.85275771061705]
                ]
            },
            "length": 0.09040961235896791,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch47178",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus04336",
            "bus2": "MVBus04337",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.861013888394328, 48.85275771061705],
                    [-0.861013888394328, 48.85275771061705],
                    [-0.861026308616059, 48.85273367559381],
                    [-0.860340072911525, 48.85206688936424],
                    [-0.86032562358509, 48.852036811896866],
                    [-0.86035029558328, 48.85200567478345],
                    [-0.860467329603989, 48.85186124066065],
                    [-0.860648657339723, 48.851647663190434],
                    [-0.860681733449894, 48.85162594273506],
                    [-0.860681733449894, 48.85162594273506]
                ]
            },
            "length": 0.14874056292248092,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch21891",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus04337",
            "bus2": "MVBus04338",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.860681733449894, 48.85162594273506],
                    [-0.860681733449894, 48.85162594273506],
                    [-0.858409909480369, 48.84912569509092],
                    [-0.856679771196076, 48.8393331890979],
                    [-0.856679771196076, 48.8393331890979]
                ]
            },
            "length": 1.4205755596337886,
            "params_id": "A_AM_148",
            "ground": "ground"
        },
        {
            "id": "MVBranch47177",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus04338",
            "bus2": "MVBus04339",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.856679771196076, 48.8393331890979],
                    [-0.856679771196076, 48.8393331890979],
                    [-0.856661212898628, 48.839171697597386],
                    [-0.857642747219776, 48.839146922274196],
                    [-0.859015429167717, 48.8390977033655],
                    [-0.859015429167717, 48.8390977033655]
                ]
            },
            "length": 0.19102802193987503,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch45915",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus04339",
            "bus2": "MVBus04340",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.859015429167717, 48.8390977033655],
                    [-0.859015429167717, 48.8390977033655],
                    [-0.859018121143696, 48.8390976040966],
                    [-0.858947615612684, 48.83918868197558],
                    [-0.858967015313405, 48.83927814631989],
                    [-0.859771801979231, 48.83928260141979],
                    [-0.860450036039239, 48.83922759422397],
                    [-0.860931046676199, 48.83928612729581],
                    [-0.861434667467907, 48.83927201042151],
                    [-0.861836059636044, 48.83915274458074],
                    [-0.862388898406028, 48.83905623844159],
                    [-0.863824198630521, 48.83902677864632],
                    [-0.863845928420918, 48.83892360687616],
                    [-0.863845928420918, 48.83892360687616]
                ]
            },
            "length": 0.3950562373152476,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch41998",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus04340",
            "bus2": "MVBus04341",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.863845928420918, 48.83892360687616],
                    [-0.863845928420918, 48.83892360687616],
                    [-0.863846128696252, 48.83892265702046],
                    [-0.868646658997884, 48.838745743786326],
                    [-0.868646658997884, 48.838745743786326]
                ]
            },
            "length": 0.3530507631966376,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch45916",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus04341",
            "bus2": "MVLV16339",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.868646658997884, 48.838745743786326],
                    [-0.868646658997884, 48.838745743786326],
                    [-0.868692683463817, 48.83874651908009],
                    [-0.868676239033346, 48.83856449893863],
                    [-0.868675510877745, 48.838536850008595],
                    [-0.868687059984101, 48.83852572699374],
                    [-0.8686998101678213, 48.838526097189025]
                ]
            },
            "length": 0.028232269363577034,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch41390",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV16339",
            "bus2": "MVBus07965",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8686998101678213, 48.838526097189025],
                    [-0.868712466165582, 48.83852450301946],
                    [-0.868726323250959, 48.83853440205953],
                    [-0.868727566232987, 48.83855627134506],
                    [-0.868747945655592, 48.83874617303756],
                    [-0.869200703510018, 48.83872826590689],
                    [-0.869200703510018, 48.83872826590689]
                ]
            },
            "length": 0.05839935889291249,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch40021",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus07965",
            "bus2": "MVBus07966",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.869200703510018, 48.83872826590689],
                    [-0.869200703510018, 48.83872826590689],
                    [-0.871765069885203, 48.83861872799665],
                    [-0.871765069885203, 48.83861872799665]
                ]
            },
            "length": 0.1886382705981941,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch33223",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus07966",
            "bus2": "MVBus07967",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.871765069885203, 48.83861872799665],
                    [-0.871765069885203, 48.83861872799665],
                    [-0.871795530743376, 48.83861991267546],
                    [-0.871815033615213, 48.83863097243188],
                    [-0.872423624198983, 48.838620095440184],
                    [-0.872413202730643, 48.838592842785516],
                    [-0.872413202730643, 48.838592842785516]
                ]
            },
            "length": 0.05194483150364374,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch45917",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus07967",
            "bus2": "MVBus07968",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.872413202730643, 48.838592842785516],
                    [-0.872413202730643, 48.838592842785516],
                    [-0.872214961209678, 48.838120113328216],
                    [-0.872214961209678, 48.838120113328216]
                ]
            },
            "length": 0.05454767906198296,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch35587",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus07968",
            "bus2": "MVLV06613",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.872214961209678, 48.838120113328216],
                    [-0.872214961209678, 48.838120113328216],
                    [-0.872256982326507, 48.83810663017048],
                    [-0.872275563537051, 48.83810103798684],
                    [-0.872280137987934, 48.83809987122305]
                ]
            },
            "length": 0.004928925184248028,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch40022",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV06613",
            "bus2": "MVLV07909",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.872280137987934, 48.83809987122305],
                    [-0.872276311796317, 48.838087147530715],
                    [-0.872252104016431, 48.83808571342212],
                    [-0.872233654174436, 48.83808219912663],
                    [-0.872224200606974, 48.83806265604554],
                    [-0.872151690647924, 48.83808000156608],
                    [-0.871588360259366, 48.83680962440633],
                    [-0.871316477191573, 48.83675876503669],
                    [-0.871152039874733, 48.83670398347678],
                    [-0.870983382857406, 48.83662591944109],
                    [-0.870713485181455, 48.836457998275456],
                    [-0.870488433898687, 48.83620329850673],
                    [-0.870262745683259, 48.83572720352523],
                    [-0.869853254863085, 48.83500154705229],
                    [-0.869778652800155, 48.834901931604605],
                    [-0.869900362224382, 48.83486520872472],
                    [-0.869933506907551, 48.83480847461936],
                    [-0.872188034827993, 48.83416542872751],
                    [-0.872354195262133, 48.83412024561571],
                    [-0.87240103864092, 48.834127932455765],
                    [-0.87278362855321, 48.834267480705606],
                    [-0.872883395792063, 48.834313282119076],
                    [-0.873094063121389, 48.83442976149543],
                    [-0.873158966452131, 48.834484643544144],
                    [-0.873274865981431, 48.83459029415274],
                    [-0.873380562133205, 48.83466471931383],
                    [-0.873899640777921, 48.83486973600969],
                    [-0.874392297501488, 48.83491887805648],
                    [-0.874509716103237, 48.834900265212084],
                    [-0.875221549060217, 48.834986440628654],
                    [-0.875216709133885, 48.83500839319945],
                    [-0.875214168333963, 48.835019948427785],
                    [-0.875212988103713, 48.83502157240236],
                    [-0.8752082433672413, 48.8350261440061]
                ]
            },
            "length": 0.8770431551619805,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch45129",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV07909",
            "bus2": "MVLV17318",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8752082433672413, 48.8350261440061],
                    [-0.875224158969585, 48.835030994526335],
                    [-0.875244156303354, 48.83502826900243],
                    [-0.875262275049929, 48.835025792069665],
                    [-0.876015080951546, 48.83509190439377],
                    [-0.876340703242326, 48.835045828796595],
                    [-0.877340633308082, 48.834990663517246],
                    [-0.877462796493591, 48.834961116555206],
                    [-0.877951758763579, 48.83478442428809],
                    [-0.878751822064349, 48.83467456793186],
                    [-0.879039225633376, 48.83460705683724],
                    [-0.879070136734034, 48.83453687870594],
                    [-0.879033637971451, 48.834478506663814],
                    [-0.878980691439924, 48.83441878904795],
                    [-0.878815171394929, 48.834283946288345],
                    [-0.878776940554386, 48.834240921550204],
                    [-0.878711265733503, 48.834089753246104],
                    [-0.878520148340708, 48.83358029214511],
                    [-0.878511556484565, 48.83348962926064],
                    [-0.878533951997466, 48.83337198950142],
                    [-0.878588239133895, 48.833241740494586],
                    [-0.878574995133073, 48.83322899254004],
                    [-0.878563433156581, 48.83321788121288],
                    [-0.8785649436214537, 48.8332075950315]
                ]
            },
            "length": 0.45466041701091836,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch38930",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV17318",
            "bus2": "MVBus11094",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8785649436214537, 48.8332075950315],
                    [-0.878559904510659, 48.83319437352441],
                    [-0.87856552389082, 48.83318567638942],
                    [-0.878571446961239, 48.83318473378293],
                    [-0.878641093614399, 48.83317365002125],
                    [-0.878712996309697, 48.83306271408234],
                    [-0.879450088217662, 48.831872312229684],
                    [-0.879391519891046, 48.831871961217274],
                    [-0.879108841637731, 48.831868653764666],
                    [-0.878796959272483, 48.83181910857779],
                    [-0.878579053354476, 48.831758648972944],
                    [-0.878470801456295, 48.83172807626024],
                    [-0.87841001803686, 48.83168781953582],
                    [-0.878237286329989, 48.83160988468384],
                    [-0.878110192621694, 48.83156306289502],
                    [-0.877968416288142, 48.83152115314989],
                    [-0.877807473434428, 48.83147797997653],
                    [-0.877390506894023, 48.83129171140898],
                    [-0.877220300434519, 48.831189402254395],
                    [-0.877055329096531, 48.83110494160875],
                    [-0.87678024764586, 48.830920074059115],
                    [-0.876365333997544, 48.83065993307908],
                    [-0.87605658935329, 48.83048141489835],
                    [-0.87523612232251, 48.83010183568745],
                    [-0.875142897384062, 48.83012725348],
                    [-0.875101921835193, 48.83012230580406],
                    [-0.875101921835193, 48.83012230580406]
                ]
            },
            "length": 0.5484946533037999,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch42000",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus11094",
            "bus2": "MVLV00077",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.875101921835193, 48.83012230580406],
                    [-0.875101921835193, 48.83012230580406],
                    [-0.875095059017632, 48.830122149229794],
                    [-0.875095059017632, 48.830122149229794]
                ]
            },
            "length": 0.0005041710094409629,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch35208",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV17318",
            "bus2": "MVLV14187",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8785649436214537, 48.8332075950315],
                    [-0.878571493197121, 48.83321053035723],
                    [-0.878591101609507, 48.833214291194274],
                    [-0.878658187266171, 48.83322716749238],
                    [-0.878758729365904, 48.83307402645225],
                    [-0.879519269841079, 48.83184826956906],
                    [-0.879518106809841, 48.83178799804584],
                    [-0.879611634787979, 48.831484728875765],
                    [-0.879849610742601, 48.830969471904865],
                    [-0.879918535550077, 48.830918027894384],
                    [-0.88001312407312, 48.830883853261355],
                    [-0.880421778946045, 48.830836330529905],
                    [-0.880429196031522, 48.83086672227627],
                    [-0.880907894988345, 48.83082711813949],
                    [-0.881186638954922, 48.830815650101506],
                    [-0.881342466899555, 48.83082205945419],
                    [-0.88138553374052, 48.8308343424745],
                    [-0.881095512999948, 48.83035557782821],
                    [-0.880828381454944, 48.82993557913011],
                    [-0.880785274666487, 48.829889259578614],
                    [-0.880774588980799, 48.82987777392479],
                    [-0.880775799819524, 48.82987719698311]
                ]
            },
            "length": 0.509338459446997,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch47179",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV14187",
            "bus2": "MVLV06614",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.880775799819524, 48.82987719698311],
                    [-0.880777010658249, 48.82987662004143],
                    [-0.880790118021883, 48.82988695181146],
                    [-0.880811318694876, 48.82990365815257],
                    [-0.880858182499768, 48.82989063444164],
                    [-0.881146401935904, 48.8303415456667],
                    [-0.881432411844581, 48.83082131817827],
                    [-0.881438669850986, 48.830876054951844],
                    [-0.881572504646165, 48.831090098670714],
                    [-0.881591230157907, 48.83116877599112],
                    [-0.881592283746379, 48.831290253100946],
                    [-0.881604274668738, 48.83141233391639],
                    [-0.881624945067519, 48.831499953700195],
                    [-0.881727931756154, 48.8314970425184],
                    [-0.881731087424485, 48.83149695717268],
                    [-0.88174287189475, 48.83150528273355],
                    [-0.8817425294272689, 48.8315149122372]
                ]
            },
            "length": 0.20617450395313525,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch46291",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV06614",
            "bus2": "MVBus12384",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8817425294272689, 48.8315149122372],
                    [-0.881742186959788, 48.831524541740855],
                    [-0.881731941982377, 48.83153114236234],
                    [-0.881725848831322, 48.83153131614784],
                    [-0.881632600012673, 48.831533945981654],
                    [-0.881636489464634, 48.8315518309589],
                    [-0.881692119662777, 48.831695183264685],
                    [-0.881751945180938, 48.831797899232164],
                    [-0.881842719733717, 48.8318943540911],
                    [-0.881984416855336, 48.83199836370007],
                    [-0.882523993051504, 48.83235127157024],
                    [-0.882914498764284, 48.83257067543426],
                    [-0.883157727724404, 48.83274742346493],
                    [-0.884053290775894, 48.83352322077135],
                    [-0.884098563308161, 48.83356965144726],
                    [-0.884165377983124, 48.83367487559109],
                    [-0.884277937328702, 48.83387601743591],
                    [-0.884273548054826, 48.83387686483468],
                    [-0.884273548054826, 48.83387686483468]
                ]
            },
            "length": 0.33868712643538773,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch34235",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus12384",
            "bus2": "MVLV16352",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.884273548054826, 48.83387686483468],
                    [-0.884273548054826, 48.83387686483468],
                    [-0.883778137940943, 48.83398040291884],
                    [-0.883106886263018, 48.834151931834015],
                    [-0.882350436333162, 48.83436768738502],
                    [-0.88235547646301, 48.83450638088338],
                    [-0.882414863716839, 48.83453853298295],
                    [-0.882417634229258, 48.83454058087732],
                    [-0.882433504139233, 48.834542931078886],
                    [-0.8824449607734131, 48.834537732363174]
                ]
            },
            "length": 0.17405376330025718,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch43533",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV16352",
            "bus2": "MVBus15325",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8824449607734131, 48.834537732363174],
                    [-0.882456417407593, 48.834532533647454],
                    [-0.882458713158862, 48.83452232511511],
                    [-0.882455752094948, 48.83451984161787],
                    [-0.882421244799962, 48.83449097437869],
                    [-0.882421046072519, 48.83435805967731],
                    [-0.883069593986549, 48.834170598109246],
                    [-0.88378035818785, 48.83398916700418],
                    [-0.884255699372143, 48.833892450649415],
                    [-0.884286491972944, 48.833908447025685],
                    [-0.884286491972944, 48.833908447025685]
                ]
            },
            "length": 0.1676849766963774,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch40027",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus15325",
            "bus2": "MVLV17323",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.884286491972944, 48.833908447025685],
                    [-0.884286491972944, 48.833908447025685],
                    [-0.884298972203125, 48.83390602238361],
                    [-0.884418286341134, 48.83393775688206],
                    [-0.884514024243277, 48.8339845575173],
                    [-0.884707243144837, 48.83395750537349],
                    [-0.884855303452504, 48.83394881999516],
                    [-0.88528210098068, 48.83399166796117],
                    [-0.885283593003777, 48.83399309376456],
                    [-0.885295209845906, 48.83400418501409],
                    [-0.885308108952521, 48.83400488371018]
                ]
            },
            "length": 0.07794340751148783,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch42005",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV17323",
            "bus2": "MVBus16410",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.885308108952521, 48.83400488371018],
                    [-0.885321008059136, 48.83400558240626],
                    [-0.885332928229382, 48.83399743395683],
                    [-0.885336140264641, 48.833997814737565],
                    [-0.886403291338323, 48.83412472147533],
                    [-0.885720739927985, 48.83266065291953],
                    [-0.885855538138068, 48.83263704263954],
                    [-0.885836358483477, 48.832593486053305],
                    [-0.885832178874871, 48.832586304212874],
                    [-0.885832178874871, 48.832586304212874]
                ]
            },
            "length": 0.2675941982774448,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch38935",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus16410",
            "bus2": "MVLV03392",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.885832178874871, 48.832586304212874],
                    [-0.885832178874871, 48.832586304212874],
                    [-0.885570983953207, 48.83213833305527],
                    [-0.885460822092599, 48.8317427071721],
                    [-0.885448835160519, 48.831662939381076],
                    [-0.885441919378381, 48.83136700795914],
                    [-0.885587016471366, 48.83065032510885],
                    [-0.884893696009653, 48.83047943511494],
                    [-0.884855394653674, 48.83052128280466],
                    [-0.884852264975556, 48.8305226628263],
                    [-0.884835276836073, 48.83053014790389],
                    [-0.8848244135284965, 48.830527334184154]
                ]
            },
            "length": 0.2818985234228485,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch40023",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV03392",
            "bus2": "MVBus18343",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8848244135284965, 48.830527334184154],
                    [-0.88481355022092, 48.83052452046441],
                    [-0.884808811752556, 48.830511407949444],
                    [-0.884808316674619, 48.83051001811575],
                    [-0.884841385788525, 48.830452372763254],
                    [-0.884841385788525, 48.830452372763254]
                ]
            },
            "length": 0.008512807915317425,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch46292",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus18343",
            "bus2": "MVLV06627",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.884841385788525, 48.830452372763254],
                    [-0.884841385788525, 48.830452372763254],
                    [-0.884998645214429, 48.83022831093096],
                    [-0.885114245361454, 48.83013548197546],
                    [-0.884611166410639, 48.82990396681405],
                    [-0.884510555462498, 48.829823998314524],
                    [-0.884455021654836, 48.82974546310337],
                    [-0.884423703229472, 48.829661738851755],
                    [-0.884391756350623, 48.8290309309633],
                    [-0.884305165282771, 48.82895686137081],
                    [-0.884179196509307, 48.82890641730952],
                    [-0.884038885893279, 48.82888697166403],
                    [-0.883095349088948, 48.82893687340285],
                    [-0.882717518791388, 48.82902963522865],
                    [-0.882672209340558, 48.82896189558289],
                    [-0.882614504651665, 48.828832308090576],
                    [-0.882558776955788, 48.82867793952929],
                    [-0.882311839004826, 48.827222266563524],
                    [-0.881843354130384, 48.82714029262931],
                    [-0.88182335490009, 48.82711615097813],
                    [-0.881830223376614, 48.82710345299199],
                    [-0.881830223376614, 48.82710345299199]
                ]
            },
            "length": 0.5616143176910369,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch38931",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus18343",
            "bus2": "MVBus18345",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.884841385788525, 48.830452372763254],
                    [-0.884841385788525, 48.830452372763254],
                    [-0.885597781304912, 48.83063412127371],
                    [-0.885597781304912, 48.83063412127371]
                ]
            },
            "length": 0.05909798077216007,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch47181",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus18345",
            "bus2": "MVBus18346",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.885597781304912, 48.83063412127371],
                    [-0.885597781304912, 48.83063412127371],
                    [-0.885598929223246, 48.830634396023754],
                    [-0.885640976898373, 48.830483794737205],
                    [-0.885733137051884, 48.830328175392104],
                    [-0.88599332504746, 48.83000939475607],
                    [-0.886165307632451, 48.829844327153836],
                    [-0.887385905104967, 48.82886294304822],
                    [-0.887678248824724, 48.828599047482015],
                    [-0.887865142307306, 48.82833235071164],
                    [-0.887865142307306, 48.82833235071164]
                ]
            },
            "length": 0.3085057547490667,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch45645",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus18346",
            "bus2": "MVBus18347",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.887865142307306, 48.82833235071164],
                    [-0.887865142307306, 48.82833235071164],
                    [-0.888272197021335, 48.82775147751906],
                    [-0.888450060715209, 48.827425116573586],
                    [-0.888641527272161, 48.827035366514444],
                    [-0.888691611384006, 48.826882737556524],
                    [-0.888730478192353, 48.82664131566306],
                    [-0.888557428715923, 48.826631641066605],
                    [-0.888557428715923, 48.826631641066605]
                ]
            },
            "length": 0.2124307166983533,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch42114",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus18347",
            "bus2": "MVLV19250",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.888557428715923, 48.826631641066605],
                    [-0.888557428715923, 48.826631641066605],
                    [-0.888534060370761, 48.82662741708644],
                    [-0.888528413626648, 48.82662468269833],
                    [-0.888518102903748, 48.82661968201679],
                    [-0.888515574905479, 48.82661167289431],
                    [-0.888515245861116, 48.82658732295027],
                    [-0.888514962274334, 48.82656655184295],
                    [-0.888514962274334, 48.82656655184295]
                ]
            },
            "length": 0.009160255971882254,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch46290",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV07909",
            "bus2": "MVBus10081",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8752082433672413, 48.8350261440061],
                    [-0.875187583028426, 48.83502586508961],
                    [-0.875171003315681, 48.83501799216996],
                    [-0.875164770551753, 48.835015039115014],
                    [-0.874503695787453, 48.83493374524362],
                    [-0.874502738373467, 48.834940067597074],
                    [-0.874502738373467, 48.834940067597074]
                ]
            },
            "length": 0.052135624147050294,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch21890",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus10081",
            "bus2": "MVLV16338",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.874502738373467, 48.834940067597074],
                    [-0.874502738373467, 48.834940067597074],
                    [-0.875244745483283, 48.8362738031421],
                    [-0.875658580600804, 48.83676048053651],
                    [-0.875658580600804, 48.83676048053651]
                ]
            },
            "length": 0.22007202509458926,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch45128",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV06613",
            "bus2": "MVBus07970",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.872280137987934, 48.83809987122305],
                    [-0.872288538630434, 48.83811142815161],
                    [-0.872274923580696, 48.83813010907154],
                    [-0.872263624316597, 48.83814525548005],
                    [-0.872246199468391, 48.838151697990995],
                    [-0.872246199468391, 48.838151697990995]
                ]
            },
            "length": 0.0056490097905787925,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch36231",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus07970",
            "bus2": "MVBus07971",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.872246199468391, 48.838151697990995],
                    [-0.872246199468391, 48.838151697990995],
                    [-0.872441960336122, 48.83859446900614],
                    [-0.872467795554653, 48.83862329391957],
                    [-0.872467795554653, 48.83862329391957]
                ]
            },
            "length": 0.05501775862392058,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch45361",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus07971",
            "bus2": "MVLV07908",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.872467795554653, 48.83862329391957],
                    [-0.872467795554653, 48.83862329391957],
                    [-0.87256804753389, 48.838619115395936],
                    [-0.873887818148142, 48.83860232776013],
                    [-0.875614989175285, 48.83852905104814],
                    [-0.875612694014847, 48.8384834273658],
                    [-0.875612738880777, 48.83846875530065],
                    [-0.8756189144606039, 48.838468138861174]
                ]
            },
            "length": 0.23803136074272874,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch35209",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV07908",
            "bus2": "MVLV06624",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8756189144606039, 48.838468138861174],
                    [-0.875625090040431, 48.8384675224217],
                    [-0.875632692301686, 48.83848003616146],
                    [-0.875633482047457, 48.838481346105645],
                    [-0.875646502843988, 48.83850279854413],
                    [-0.875655605404486, 48.8386015518763],
                    [-0.876011804333123, 48.83858521758397],
                    [-0.87629120191588, 48.83856205061363],
                    [-0.876635057864226, 48.83852356014651],
                    [-0.877209529238721, 48.8384245742052],
                    [-0.877605872041018, 48.83833330192875],
                    [-0.878236013264491, 48.83814632923142],
                    [-0.879363550632015, 48.83774674486525],
                    [-0.879462426068044, 48.83805366369281],
                    [-0.879462743669991, 48.838055049338855],
                    [-0.879474926456854, 48.83806406593972],
                    [-0.8794877577508065, 48.838063656216335]
                ]
            },
            "length": 0.3431661150296938,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch35214",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV06624",
            "bus2": "MVBus08685",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8794877577508065, 48.838063656216335],
                    [-0.879500589044759, 48.83806324649294],
                    [-0.879512655216932, 48.83805236924446],
                    [-0.879514294333455, 48.83805089473879],
                    [-0.87952517731772, 48.83799238482006],
                    [-0.879461609615496, 48.83773272520922],
                    [-0.880674679188671, 48.8373468095376],
                    [-0.880674679188671, 48.8373468095376]
                ]
            },
            "length": 0.1363614003299588,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch47187",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus08685",
            "bus2": "MVBus08686",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.880674679188671, 48.8373468095376],
                    [-0.880674679188671, 48.8373468095376],
                    [-0.881143023044725, 48.837197585032015],
                    [-0.881432024565952, 48.83709132911235],
                    [-0.881770234427886, 48.83700798337583],
                    [-0.881772418257212, 48.837005846464045],
                    [-0.881772418257212, 48.837005846464045]
                ]
            },
            "length": 0.08924914276914384,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch35213",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus08686",
            "bus2": "MVLV06618",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.881772418257212, 48.837005846464045],
                    [-0.881772418257212, 48.837005846464045],
                    [-0.881795879161887, 48.83698295827619],
                    [-0.882339212587704, 48.8369298188577],
                    [-0.882602846093529, 48.836916085556226],
                    [-0.883055786007381, 48.836927093962686],
                    [-0.883520640213844, 48.83696209190501],
                    [-0.883707673530247, 48.836987740215186],
                    [-0.883730622181711, 48.836913836551645],
                    [-0.884040930989612, 48.83697390077044],
                    [-0.884049704575048, 48.836956761634546],
                    [-0.88406440710997, 48.836928020339315],
                    [-0.88406440710997, 48.836928020339315]
                ]
            },
            "length": 0.1819650302869982,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch43529",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV16339",
            "bus2": "MVBus07199",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8686998101678213, 48.838526097189025],
                    [-0.868699904353781, 48.83852806155387],
                    [-0.868701199622738, 48.83854151912993],
                    [-0.868702757777487, 48.838557686107755],
                    [-0.868722503320463, 48.83876687210722],
                    [-0.868817103520342, 48.838763622546615],
                    [-0.868817103520342, 48.838763622546615]
                ]
            },
            "length": 0.03356285654781796,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch35588",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus07199",
            "bus2": "MVBus07200",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.868817103520342, 48.838763622546615],
                    [-0.868817103520342, 48.838763622546615],
                    [-0.869121961776541, 48.838746892769265],
                    [-0.871772221648429, 48.83864093270986],
                    [-0.871797152835766, 48.838734429103454],
                    [-0.871842737324107, 48.838764646639575],
                    [-0.871876996225313, 48.8388095884613],
                    [-0.871876996225313, 48.8388095884613]
                ]
            },
            "length": 0.2382568731010173,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch09864",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus07200",
            "bus2": "MVBus07201",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.871876996225313, 48.8388095884613],
                    [-0.871876996225313, 48.8388095884613],
                    [-0.87223218247948, 48.83939005621284],
                    [-0.872145403855815, 48.839820035406966],
                    [-0.872146518973825, 48.839822200116686],
                    [-0.872146518973825, 48.839822200116686]
                ]
            },
            "length": 0.11811189257521192,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch31026",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus07201",
            "bus2": "MVBus07202",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.872146518973825, 48.839822200116686],
                    [-0.872146518973825, 48.839822200116686],
                    [-0.872572820690305, 48.84065318427284],
                    [-0.872898415892355, 48.84142980041824],
                    [-0.872898415892355, 48.84142980041824]
                ]
            },
            "length": 0.1871763949567639,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch34400",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus07202",
            "bus2": "MVBus07203",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.872898415892355, 48.84142980041824],
                    [-0.872898415892355, 48.84142980041824],
                    [-0.872949275566414, 48.8414148644425],
                    [-0.873007234026652, 48.84148884120062],
                    [-0.873007234026652, 48.84148884120062]
                ]
            },
            "length": 0.013347777466179678,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch38933",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus07203",
            "bus2": "MVLV14197",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.873007234026652, 48.84148884120062],
                    [-0.873007234026652, 48.84148884120062],
                    [-0.873000946705299, 48.84149712422277],
                    [-0.872975878534332, 48.841531126631715],
                    [-0.872958792812237, 48.8415622152741],
                    [-0.872940831259644, 48.84157981708505],
                    [-0.872919399390211, 48.84158582801061],
                    [-0.872264316792551, 48.841661860400315],
                    [-0.87174837779979, 48.84171776742304],
                    [-0.871765352594382, 48.841791455319445],
                    [-0.871767328755778, 48.84180004620782],
                    [-0.871770256353902, 48.84181894666179],
                    [-0.8717518762744035, 48.84182098477776]
                ]
            },
            "length": 0.11155221210230411,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch35212",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV14197",
            "bus2": "MVBus08183",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8717518762744035, 48.84182098477776],
                    [-0.871733496194905, 48.841823022893735],
                    [-0.871693086112716, 48.84183484322423],
                    [-0.870691717544495, 48.84198811304198],
                    [-0.870691717544495, 48.84198811304198]
                ]
            },
            "length": 0.07869834569086104,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch09867",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus08183",
            "bus2": "MVLV17331",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.870691717544495, 48.84198811304198],
                    [-0.870691717544495, 48.84198811304198],
                    [-0.86695823363757, 48.84303468142016],
                    [-0.86695823363757, 48.84303468142016]
                ]
            },
            "length": 0.29773606681183895,
            "params_id": "A_AM_54",
            "ground": "ground"
        },
        {
            "id": "MVBranch34239",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus07203",
            "bus2": "MVBus07204",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.873007234026652, 48.84148884120062],
                    [-0.873007234026652, 48.84148884120062],
                    [-0.873028693247802, 48.84146214108333],
                    [-0.873059271332494, 48.84142887157235],
                    [-0.873090433645613, 48.841404599258745],
                    [-0.87314903914039, 48.841383148822345],
                    [-0.873225759601226, 48.84136748828711],
                    [-0.873311628832019, 48.84136687240857],
                    [-0.873387365404252, 48.84137824121766],
                    [-0.87347070999812, 48.84140199774015],
                    [-0.873521461135424, 48.84142756881493],
                    [-0.873569533929123, 48.84145412060402],
                    [-0.873631653450116, 48.841465874542116],
                    [-0.873671242842053, 48.84146656069455],
                    [-0.873675944485619, 48.84146590316994],
                    [-0.873675944485619, 48.84146590316994]
                ]
            },
            "length": 0.05800011596560066,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch43531",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus07204",
            "bus2": "MVBus07205",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.873675944485619, 48.84146590316994],
                    [-0.873675944485619, 48.84146590316994],
                    [-0.87614693743563, 48.841118743702616],
                    [-0.876294976468256, 48.841088472969375],
                    [-0.876293704382707, 48.841087077107254],
                    [-0.876293704382707, 48.841087077107254]
                ]
            },
            "length": 0.1970012070090857,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch39505",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus07205",
            "bus2": "MVLV14202",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.876293704382707, 48.841087077107254],
                    [-0.876293704382707, 48.841087077107254],
                    [-0.875801635325687, 48.84054431672589],
                    [-0.875755736316278, 48.84046729920373],
                    [-0.87563047253042, 48.84032231683844],
                    [-0.875336553754776, 48.84001555978465],
                    [-0.875138041651559, 48.83985553522315],
                    [-0.874939079648074, 48.839772924400776],
                    [-0.874927729253643, 48.83981979777247],
                    [-0.874927230280244, 48.83982186209571],
                    [-0.874916570160602, 48.839830820933166],
                    [-0.874905311669654, 48.839830229741395]
                ]
            },
            "length": 0.18550175870020472,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch39512",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV14202",
            "bus2": "MVBus08702",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.874905311669654, 48.839830229741395],
                    [-0.874894053178706, 48.83982963854963],
                    [-0.874884152119823, 48.83981785243795],
                    [-0.874878841031003, 48.839811528356755],
                    [-0.87489979176762, 48.83971372712899],
                    [-0.875166300137308, 48.839828633158874],
                    [-0.87537605670389, 48.83999375119793],
                    [-0.875669352047677, 48.84031221847985],
                    [-0.875798835746705, 48.84045888590148],
                    [-0.875844609925364, 48.840534107780144],
                    [-0.876341977157856, 48.8410772556702],
                    [-0.876492203069748, 48.84105368987994],
                    [-0.876492203069748, 48.84105368987994]
                ]
            },
            "length": 0.21186886508195796,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch38943",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus08702",
            "bus2": "MVBus08703",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.876492203069748, 48.84105368987994],
                    [-0.876492203069748, 48.84105368987994],
                    [-0.876495874028596, 48.84105311403799],
                    [-0.876518913112242, 48.841135272931126],
                    [-0.876488077688784, 48.84114544221755],
                    [-0.876451654357169, 48.8411679145853],
                    [-0.876689117189963, 48.841427008610744],
                    [-0.876689117189963, 48.841427008610744]
                ]
            },
            "length": 0.04943394118866002,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch47195",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus08703",
            "bus2": "MVBus08704",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.876689117189963, 48.841427008610744],
                    [-0.876689117189963, 48.841427008610744],
                    [-0.876715779516786, 48.84145658387014],
                    [-0.876715779516786, 48.84145658387014]
                ]
            },
            "length": 0.003827218082576422,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch45921",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus08704",
            "bus2": "MVBus08705",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.876715779516786, 48.84145658387014],
                    [-0.876715779516786, 48.84145658387014],
                    [-0.876921910227358, 48.841679320106984],
                    [-0.876881552107111, 48.84173021505582],
                    [-0.875596693390097, 48.841995495403836],
                    [-0.875618931920973, 48.8420394563213],
                    [-0.875489653542762, 48.84206794249989],
                    [-0.875486723189695, 48.84207013540643],
                    [-0.875473232182965, 48.84208025906252],
                    [-0.875473232182965, 48.84208025906252]
                ]
            },
            "length": 0.15121557062525562,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch43092",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus04323",
            "bus2": "MVLV17336",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.860106265907068, 48.853379550930796],
                    [-0.860106265907068, 48.853379550930796],
                    [-0.860112973852066, 48.853385325374795],
                    [-0.860284997954703, 48.85348422726446],
                    [-0.86031822396588, 48.85388370373491],
                    [-0.860213147252814, 48.85394318393929],
                    [-0.860277750652852, 48.8547380215247],
                    [-0.860337470882132, 48.854891668341494],
                    [-0.860688093091416, 48.855843519013675],
                    [-0.860827465146773, 48.85620048575599],
                    [-0.860875436691069, 48.85628229138118],
                    [-0.860924986486662, 48.856343276583026],
                    [-0.861073201614667, 48.85648117973047],
                    [-0.861283333858406, 48.85660940513099],
                    [-0.861500693050619, 48.856701420811575],
                    [-0.861712935684085, 48.85675667685235],
                    [-0.861647319373766, 48.8568166270699],
                    [-0.861647365349113, 48.85681936025709],
                    [-0.861645231472531, 48.8568329367829],
                    [-0.8616552619450155, 48.85683610333325]
                ]
            },
            "length": 0.43128229512606414,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch45138",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV17336",
            "bus2": "MVBus04731",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8616552619450155, 48.85683610333325],
                    [-0.8616652924175, 48.8568392698836],
                    [-0.861682714956507, 48.85683222662069],
                    [-0.861688686801552, 48.856829817483856],
                    [-0.861695722418727, 48.856826975001795],
                    [-0.861707674408914, 48.85675823038369],
                    [-0.861792186526136, 48.856707603801034],
                    [-0.861893013080362, 48.85672519623623],
                    [-0.862694924872872, 48.85673387122094],
                    [-0.86292437714827, 48.856750569604074],
                    [-0.863182873633129, 48.85680362651025],
                    [-0.863693528154539, 48.8569810220965],
                    [-0.863855818413339, 48.857001673903724],
                    [-0.863918222964227, 48.85700255077768],
                    [-0.863918222964227, 48.85700255077768]
                ]
            },
            "length": 0.18105763300261443,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch35221",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus04731",
            "bus2": "MVBus04732",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.863918222964227, 48.85700255077768],
                    [-0.863918222964227, 48.85700255077768],
                    [-0.863966461523803, 48.85699013633603],
                    [-0.86397193271409, 48.85699132048057],
                    [-0.863976793703651, 48.85699542635625],
                    [-0.86397844410508, 48.85699963653583],
                    [-0.863980238431354, 48.85700595662856],
                    [-0.863976038582072, 48.85706222419284],
                    [-0.863763541152754, 48.857926554849435],
                    [-0.863762652584391, 48.85793512380676],
                    [-0.863762652584391, 48.85793512380676]
                ]
            },
            "length": 0.1105963897080451,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch47847",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus04732",
            "bus2": "MVLV00093",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.863762652584391, 48.85793512380676],
                    [-0.863762652584391, 48.85793512380676],
                    [-0.863652098146194, 48.85797020715481],
                    [-0.863644249366891, 48.85797467268345],
                    [-0.86363988513144, 48.857978612792806],
                    [-0.863636561543085, 48.857982848741585],
                    [-0.863635174335102, 48.8579870956023],
                    [-0.863635321052109, 48.857996536209306],
                    [-0.863629454090578, 48.85801963068446],
                    [-0.863607983625426, 48.85808739905594],
                    [-0.863598662759524, 48.858132488730874],
                    [-0.86358807516244, 48.85820717838946],
                    [-0.863583042207501, 48.85823274200076],
                    [-0.86356619935817, 48.858307240000826],
                    [-0.863557061976745, 48.85834757547212],
                    [-0.863540696178101, 48.85841986590374],
                    [-0.863527748120029, 48.85848789986443],
                    [-0.863516757163843, 48.858539501671636],
                    [-0.863507366526449, 48.85858368471885],
                    [-0.863504166097039, 48.85859874709582],
                    [-0.863494606206984, 48.85866094228821],
                    [-0.863490600465937, 48.858687026956055],
                    [-0.863492869319609, 48.85873635644208],
                    [-0.863498292409483, 48.85877649840076],
                    [-0.863505424396394, 48.85881958969367],
                    [-0.863528945280578, 48.85889077197597],
                    [-0.863532594689243, 48.858901746484285],
                    [-0.863554142463127, 48.85894649210044],
                    [-0.863614476471104, 48.85903367601244],
                    [-0.863620638428401, 48.85903655062091],
                    [-0.863627838730102, 48.859038138045726],
                    [-0.863634641177402, 48.85903835995974],
                    [-0.863643098779868, 48.85903779081348],
                    [-0.863651512275242, 48.85903672813808],
                    [-0.863712938803964, 48.85902261014858],
                    [-0.863779140442815, 48.85900149173398],
                    [-0.863832855496586, 48.858981041754475],
                    [-0.863996296445628, 48.85892287706804],
                    [-0.864067599774143, 48.85890358220162],
                    [-0.864068498293527, 48.858903342170414],
                    [-0.864080807594573, 48.858900024970026],
                    [-0.864077991992518, 48.858894496901186]
                ]
            },
            "length": 0.16785434440432762,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch37894",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV00093",
            "bus2": "MVBus05173",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.864077991992518, 48.858894496901186],
                    [-0.864075176390463, 48.85888896883235],
                    [-0.864061426670129, 48.85889280148125],
                    [-0.863989047566625, 48.85891299776108],
                    [-0.863982227369626, 48.8589153578539],
                    [-0.863820345645456, 48.85897117793674],
                    [-0.863770857072501, 48.85899097460846],
                    [-0.863706983003681, 48.859011373830896],
                    [-0.863640560369019, 48.85902626474628],
                    [-0.863633336031125, 48.859026054173206],
                    [-0.86362889058395, 48.85902514826085],
                    [-0.863626207046427, 48.85902253094914],
                    [-0.863596581247106, 48.858980970769636],
                    [-0.86356924196568, 48.858936039033715],
                    [-0.863565248690335, 48.858927664273004],
                    [-0.863556427941519, 48.85891219644656],
                    [-0.8635491969277, 48.85889730652924],
                    [-0.863535602952256, 48.85885178044349],
                    [-0.863524606510693, 48.85882293285934],
                    [-0.863523300198474, 48.85881634779683],
                    [-0.86351820872964, 48.858790849461954],
                    [-0.863512688026298, 48.858744269848145],
                    [-0.863511328118163, 48.85872776495653],
                    [-0.863509889980825, 48.85871043464547],
                    [-0.863509766040245, 48.85868634989009],
                    [-0.863514793863072, 48.858650325473164],
                    [-0.863523377386478, 48.858588876106815],
                    [-0.863541758516472, 48.85850440651901],
                    [-0.863558944631487, 48.8584160383125],
                    [-0.86358975916166, 48.858276618017285],
                    [-0.863601312713498, 48.858227285747546],
                    [-0.863616550127998, 48.85813297035221],
                    [-0.863626241208668, 48.85809034429648],
                    [-0.863647493919965, 48.85801485523275],
                    [-0.863654123033808, 48.85799129952321],
                    [-0.863655719669438, 48.857986912110476],
                    [-0.863659609404082, 48.8579841181018],
                    [-0.863663824347541, 48.85798151323684],
                    [-0.863754139523726, 48.857952011045036],
                    [-0.863764406091378, 48.857949171538266],
                    [-0.863767699851741, 48.857948426374094],
                    [-0.863770978085763, 48.85794742977247],
                    [-0.863772695150138, 48.85794653810193],
                    [-0.863774645581598, 48.85794501052119],
                    [-0.863774645581598, 48.85794501052119]
                ]
            },
            "length": 0.16391793277881303,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch46083",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus05173",
            "bus2": "MVBus05174",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.863774645581598, 48.85794501052119],
                    [-0.863774645581598, 48.85794501052119],
                    [-0.863776138998672, 48.85792923844988],
                    [-0.86377796201692, 48.85792189465115],
                    [-0.863990567148061, 48.85706637598586],
                    [-0.863993841022684, 48.85701012432034],
                    [-0.863995215438887, 48.85700280156644],
                    [-0.864145676144476, 48.85700715758124],
                    [-0.864145676144476, 48.85700715758124]
                ]
            },
            "length": 0.11712757505255547,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch41408",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus05174",
            "bus2": "MVBus05175",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.864145676144476, 48.85700715758124],
                    [-0.864145676144476, 48.85700715758124],
                    [-0.864728212747039, 48.8570114897373],
                    [-0.864874424283763, 48.85701215428628],
                    [-0.865019678090283, 48.85699753522224],
                    [-0.865158661585753, 48.85696769446948],
                    [-0.865158661585753, 48.85696769446948]
                ]
            },
            "length": 0.07498646770260328,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch34243",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVBus05175",
            "bus2": "MVBus05176",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.865158661585753, 48.85696769446948],
                    [-0.865158661585753, 48.85696769446948],
                    [-0.865239863600235, 48.85695378132356],
                    [-0.86533921910663, 48.85693032208085],
                    [-0.865356650561167, 48.856916810749716],
                    [-0.865359827595317, 48.85691594275052],
                    [-0.865356031015941, 48.8569050172066],
                    [-0.865356031015941, 48.8569050172066]
                ]
            },
            "length": 0.017371955947210974,
            "params_id": "S_AL_150",
            "ground": "ground"
        },
        {
            "id": "MVBranch47051",
            "type": "line",
            "phases1": "abc",
            "phases2": "abc",
            "bus1": "MVLV03394",
            "bus2": "MVLV16267",
            "geometry": {
                "type": "LineString",
                "coordinates": [
                    [-0.8600627007696874, 48.85333737772175],
                    [-0.860051120719812, 48.85334623976728],
                    [-0.860055956692353, 48.853359233361104],
                    [-0.860060695512664, 48.853371977708335],
                    [-0.860060013612219, 48.85337418176287],
                    [-0.860044505754894, 48.85338418668452],
                    [-0.860040419883453, 48.85338512392681],
                    [-0.860033692009081, 48.85338366753167],
                    [-0.860029232393533, 48.85338119677501],
                    [-0.86001853756168, 48.85337575425656],
                    [-0.86001853756168, 48.85337575425656]
                ]
            },
            "length": 0.007044467725210111,
            "params_id": "S_AL_150",
            "ground": "ground"
        }
    ],
    "loads": [
        {
            "id": "MVLV03394_production",
            "bus": "MVLV03394",
            "phases": "abc",
            "powers": [
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0]
            ]
        },
        {
            "id": "MVLV03394_consumption",
            "bus": "MVLV03394",
            "phases": "abc",
            "powers": [
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502]
            ]
        },
        {
            "id": "MVLV16339_production",
            "bus": "MVLV16339",
            "phases": "abc",
            "powers": [
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0]
            ]
        },
        {
            "id": "MVLV16339_consumption",
            "bus": "MVLV16339",
            "phases": "abc",
            "powers": [
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502]
            ]
        },
        {
            "id": "MVLV06613_production",
            "bus": "MVLV06613",
            "phases": "abc",
            "powers": [
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0]
            ]
        },
        {
            "id": "MVLV06613_consumption",
            "bus": "MVLV06613",
            "phases": "abc",
            "powers": [
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502]
            ]
        },
        {
            "id": "MVLV07909_production",
            "bus": "MVLV07909",
            "phases": "abc",
            "powers": [
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0]
            ]
        },
        {
            "id": "MVLV07909_consumption",
            "bus": "MVLV07909",
            "phases": "abc",
            "powers": [
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502]
            ]
        },
        {
            "id": "MVLV17318_production",
            "bus": "MVLV17318",
            "phases": "abc",
            "powers": [
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0]
            ]
        },
        {
            "id": "MVLV17318_consumption",
            "bus": "MVLV17318",
            "phases": "abc",
            "powers": [
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502]
            ]
        },
        {
            "id": "MVLV00077_production",
            "bus": "MVLV00077",
            "phases": "abc",
            "powers": [
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0]
            ]
        },
        {
            "id": "MVLV00077_consumption",
            "bus": "MVLV00077",
            "phases": "abc",
            "powers": [
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502]
            ]
        },
        {
            "id": "MVLV14187_production",
            "bus": "MVLV14187",
            "phases": "abc",
            "powers": [
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0]
            ]
        },
        {
            "id": "MVLV14187_consumption",
            "bus": "MVLV14187",
            "phases": "abc",
            "powers": [
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502]
            ]
        },
        {
            "id": "MVLV06614_production",
            "bus": "MVLV06614",
            "phases": "abc",
            "powers": [
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0]
            ]
        },
        {
            "id": "MVLV06614_consumption",
            "bus": "MVLV06614",
            "phases": "abc",
            "powers": [
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502]
            ]
        },
        {
            "id": "MVLV16352_production",
            "bus": "MVLV16352",
            "phases": "abc",
            "powers": [
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0]
            ]
        },
        {
            "id": "MVLV16352_consumption",
            "bus": "MVLV16352",
            "phases": "abc",
            "powers": [
                [12183.291900653947, 4004.454396499334],
                [12183.291900653947, 4004.454396499334],
                [12183.291900653947, 4004.454396499334]
            ]
        },
        {
            "id": "MVLV17323_production",
            "bus": "MVLV17323",
            "phases": "abc",
            "powers": [
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0]
            ]
        },
        {
            "id": "MVLV17323_consumption",
            "bus": "MVLV17323",
            "phases": "abc",
            "powers": [
                [12183.291900653947, 4004.454396499334],
                [12183.291900653947, 4004.454396499334],
                [12183.291900653947, 4004.454396499334]
            ]
        },
        {
            "id": "MVLV03392_production",
            "bus": "MVLV03392",
            "phases": "abc",
            "powers": [
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0]
            ]
        },
        {
            "id": "MVLV03392_consumption",
            "bus": "MVLV03392",
            "phases": "abc",
            "powers": [
                [12183.291900653947, 4004.454396499334],
                [12183.291900653947, 4004.454396499334],
                [12183.291900653947, 4004.454396499334]
            ]
        },
        {
            "id": "MVLV06627_production",
            "bus": "MVLV06627",
            "phases": "abc",
            "powers": [
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0]
            ]
        },
        {
            "id": "MVLV06627_consumption",
            "bus": "MVLV06627",
            "phases": "abc",
            "powers": [
                [12183.291900653947, 4004.454396499334],
                [12183.291900653947, 4004.454396499334],
                [12183.291900653947, 4004.454396499334]
            ]
        },
        {
            "id": "MVLV19250_production",
            "bus": "MVLV19250",
            "phases": "abc",
            "powers": [
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0]
            ]
        },
        {
            "id": "MVLV19250_consumption",
            "bus": "MVLV19250",
            "phases": "abc",
            "powers": [
                [12183.291900653947, 4004.454396499334],
                [12183.291900653947, 4004.454396499334],
                [12183.291900653947, 4004.454396499334]
            ]
        },
        {
            "id": "MVLV16338_production",
            "bus": "MVLV16338",
            "phases": "abc",
            "powers": [
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0]
            ]
        },
        {
            "id": "MVLV16338_consumption",
            "bus": "MVLV16338",
            "phases": "abc",
            "powers": [
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502]
            ]
        },
        {
            "id": "MVLV07908_production",
            "bus": "MVLV07908",
            "phases": "abc",
            "powers": [
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0]
            ]
        },
        {
            "id": "MVLV07908_consumption",
            "bus": "MVLV07908",
            "phases": "abc",
            "powers": [
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502]
            ]
        },
        {
            "id": "MVLV06624_production",
            "bus": "MVLV06624",
            "phases": "abc",
            "powers": [
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0]
            ]
        },
        {
            "id": "MVLV06624_consumption",
            "bus": "MVLV06624",
            "phases": "abc",
            "powers": [
                [11678.248738804068, 3838.454736770003],
                [11678.248738804068, 3838.454736770003],
                [11678.248738804068, 3838.454736770003]
            ]
        },
        {
            "id": "MVLV06618_production",
            "bus": "MVLV06618",
            "phases": "abc",
            "powers": [
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0]
            ]
        },
        {
            "id": "MVLV06618_consumption",
            "bus": "MVLV06618",
            "phases": "abc",
            "powers": [
                [12183.291900653947, 4004.454396499334],
                [12183.291900653947, 4004.454396499334],
                [12183.291900653947, 4004.454396499334]
            ]
        },
        {
            "id": "MVLV14197_production",
            "bus": "MVLV14197",
            "phases": "abc",
            "powers": [
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0]
            ]
        },
        {
            "id": "MVLV14197_consumption",
            "bus": "MVLV14197",
            "phases": "abc",
            "powers": [
                [11678.248738804068, 3838.454736770003],
                [11678.248738804068, 3838.454736770003],
                [11678.248738804068, 3838.454736770003]
            ]
        },
        {
            "id": "MVLV17331_production",
            "bus": "MVLV17331",
            "phases": "abc",
            "powers": [
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0]
            ]
        },
        {
            "id": "MVLV17331_consumption",
            "bus": "MVLV17331",
            "phases": "abc",
            "powers": [
                [11678.248738804068, 3838.454736770003],
                [11678.248738804068, 3838.454736770003],
                [11678.248738804068, 3838.454736770003]
            ]
        },
        {
            "id": "MVLV14202_production",
            "bus": "MVLV14202",
            "phases": "abc",
            "powers": [
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0],
                [-67.17044500419816, 0.0]
            ]
        },
        {
            "id": "MVLV14202_consumption",
            "bus": "MVLV14202",
            "phases": "abc",
            "powers": [
                [11678.248738804068, 3838.454736770003],
                [11678.248738804068, 3838.454736770003],
                [11678.248738804068, 3838.454736770003]
            ]
        },
        {
            "id": "MVLV17336_production",
            "bus": "MVLV17336",
            "phases": "abc",
            "powers": [
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0]
            ]
        },
        {
            "id": "MVLV17336_consumption",
            "bus": "MVLV17336",
            "phases": "abc",
            "powers": [
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502]
            ]
        },
        {
            "id": "MVLV00093_production",
            "bus": "MVLV00093",
            "phases": "abc",
            "powers": [
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0]
            ]
        },
        {
            "id": "MVLV00093_consumption",
            "bus": "MVLV00093",
            "phases": "abc",
            "powers": [
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502]
            ]
        },
        {
            "id": "MVLV16267_production",
            "bus": "MVLV16267",
            "phases": "abc",
            "powers": [
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0],
                [-1360.099737933491, 0.0]
            ]
        },
        {
            "id": "MVLV16267_consumption",
            "bus": "MVLV16267",
            "phases": "abc",
            "powers": [
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502],
                [17620.23491162705, 5791.491144969502]
            ]
        }
    ],
    "sources": [
        {
            "id": "VoltageSource",
            "bus": "VoltageSource",
            "phases": "abcn",
            "voltages": [
                [11547.005383792515, 0.0],
                [-5773.502691896255, -10000.0],
                [-5773.502691896255, 10000.0]
            ]
        }
    ],
    "lines_params": [
        {
            "id": "A_AM_148",
            "model": "zy_neutral",
            "z_line": [
                [
                    [
                        0.22364864864864864,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.22364864864864864,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.22364864864864864
                    ]
                ],
                [
                    [
                        0.35,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.35,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.35
                    ]
                ]
            ],
            "y_shunt": [
                [
                    [
                        0.0,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.0
                    ]
                ],
                [
                    [
                        1.5707963267948965e-06,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        1.5707963267948965e-06,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        1.5707963267948965e-06
                    ]
                ]
            ]
        },
        {
            "id": "A_AM_54",
            "model": "zy_neutral",
            "z_line": [
                [
                    [
                        0.6129629629629629,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.6129629629629629,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.6129629629629629
                    ]
                ],
                [
                    [
                        0.35,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.35,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.35
                    ]
                ]
            ],
            "y_shunt": [
                [
                    [
                        0.0,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.0
                    ]
                ],
                [
                    [
                        1.5707963267948965e-06,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        1.5707963267948965e-06,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        1.5707963267948965e-06
                    ]
                ]
            ]
        },
        {
            "id": "S_AL_150",
            "model": "zy_neutral",
            "z_line": [
                [
                    [
                        0.19999999999999998,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.19999999999999998,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.19999999999999998
                    ]
                ],
                [
                    [
                        0.1,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.1,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.1
                    ]
                ]
            ],
            "y_shunt": [
                [
                    [
                        0.0,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.0
                    ]
                ],
                [
                    [
                        0.00014105751014618172,
                        0.0,
                        0.0
                    ],
                    [
                        0.0,
                        0.00014105751014618172,
                        0.0
                    ],
                    [
                        0.0,
                        0.0,
                        0.00014105751014618172
                    ]
                ]
            ]
        }
    ],
    "transformers_params": []
}
