<!doctypehtml><html lang=en><title>Available networks</title><meta content="text/html; charset=UTF-8" http-equiv=content-type><meta content="The Roseau Load Flow solver includes 40 medium and low voltage distribution networks." lang=en name=description xml:lang=en><meta content="distribution grid, network data, lv network, mv network, free" lang=en name=keywords xml:lang=en><link href=../css/custom.css rel=stylesheet><style>readthedocs-flyout{visibility:hidden}</style><script src=https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.js></script><script src=https://code.jquery.com/jquery-3.7.1.min.js></script><script src=https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/js/bootstrap.bundle.min.js></script><script src=https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.js></script><link href=https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.css rel=stylesheet><link href=https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/css/bootstrap.min.css rel=stylesheet><link href=https://netdna.bootstrapcdn.com/bootstrap/3.0.0/css/bootstrap-glyphicons.css rel=stylesheet><link href=https://cdn.jsdelivr.net/npm/@fortawesome/fontawesome-free@6.2.0/css/all.min.css rel=stylesheet><link href=https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.css rel=stylesheet><link href=https://cdn.jsdelivr.net/gh/python-visualization/folium/folium/templates/leaflet.awesome.rotate.min.css rel=stylesheet><meta content="width=device-width,initial-scale=1.0,maximum-scale=1.0,user-scalable=no" name=viewport><style>#map_9d329c442dccefaa8a468afa65868aee{width:100%;height:100%;position:relative;top:0%;left:0%}.leaflet-container{font-size:1rem}</style><style>html,body{width:100%;height:100%;margin:0;padding:0}</style><style>#map{position:absolute;inset:0}</style><script>L_NO_TOUCH=!1,L_DISABLE_3D=!1;</script><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><body><div class=folium-map id=map_9d329c442dccefaa8a468afa65868aee></div></body><script>L.Marker.include({setStyle:function(style){this.setIcon(L.divIcon(Object.assign({},this.options.icon.options,style)))}});var map_9d329c442dccefaa8a468afa65868aee=L.map(`map_9d329c442dccefaa8a468afa65868aee`,{center:[0,0],crs:L.CRS.EPSG3857,zoom:1,zoomControl:!0,preferCanvas:!1}),tile_layer_7a250454db42e05fb86239cbcc8d50f4=L.tileLayer(`https://tile.openstreetmap.org/{z}/{x}/{y}.png`,{minZoom:0,maxZoom:19,maxNativeZoom:19,noWrap:!1,attribution:`&copy; <a href="https://www.openstreetmap.org/copyright">OpenStreetMap</a> contributors`,subdomains:`abc`,detectRetina:!1,tms:!1,opacity:1});tile_layer_7a250454db42e05fb86239cbcc8d50f4.addTo(map_9d329c442dccefaa8a468afa65868aee);var feature_group_fb6ba891acd0feb2f9036ccc8a71f231=L.featureGroup({}),feature_group_f45235e6f74daab9df9d913f8adc9e39=L.featureGroup({});function geo_json_7208f498c7af07a945afd7ad6cfe0e9b_styler(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #234e83;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #234e83;
                ">
    </div>
    `}}}function geo_json_7208f498c7af07a945afd7ad6cfe0e9b_highlighter(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #cad40e;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #cad40e;
                ">
    </div>
    `}}}function geo_json_7208f498c7af07a945afd7ad6cfe0e9b_pointToLayer(feature,latlng){var opts={};opts.icon=new L.DivIcon({iconSize:[0,0],iconAnchor:[0,0],className:`empty`});let style=geo_json_7208f498c7af07a945afd7ad6cfe0e9b_styler(feature);return Object.assign(opts.icon.options,style),new L.Marker(latlng,opts)}function geo_json_7208f498c7af07a945afd7ad6cfe0e9b_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_7208f498c7af07a945afd7ad6cfe0e9b.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_7208f498c7af07a945afd7ad6cfe0e9b_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_7208f498c7af07a945afd7ad6cfe0e9b=L.geoJson(null,{onEachFeature:geo_json_7208f498c7af07a945afd7ad6cfe0e9b_onEachFeature,style:geo_json_7208f498c7af07a945afd7ad6cfe0e9b_styler,pointToLayer:geo_json_7208f498c7af07a945afd7ad6cfe0e9b_pointToLayer});function geo_json_7208f498c7af07a945afd7ad6cfe0e9b_add(data){geo_json_7208f498c7af07a945afd7ad6cfe0e9b.addData(data)}geo_json_7208f498c7af07a945afd7ad6cfe0e9b_add({bbox:[-1.624837162156209,49.632993691313935,-1.599577737107229,49.63485085190276],features:[{bbox:[-1.624837162156209,49.633717544204686,-1.624837162156209,49.633717544204686],geometry:{coordinates:[-1.624837162156209,49.633717544204686],type:`Point`},id:`0`,properties:{element_type:`bus`,id:`HVMV01`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.624837162156209,49.633717544204686,-1.624837162156209,49.633717544204686],geometry:{coordinates:[-1.624837162156209,49.633717544204686],type:`Point`},id:`1`,properties:{element_type:`bus`,id:`HVMVFeeder01`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.599577737107229,49.634401183142394,-1.599577737107229,49.634401183142394],geometry:{coordinates:[-1.599577737107229,49.634401183142394],type:`Point`},id:`2`,properties:{element_type:`bus`,id:`MVLV00510`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.599941881499135,49.634321490796964,-1.599941881499135,49.634321490796964],geometry:{coordinates:[-1.599941881499135,49.634321490796964],type:`Point`},id:`3`,properties:{element_type:`bus`,id:`MVBus06623`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.604343039067938,49.634071049044955,-1.604343039067938,49.634071049044955],geometry:{coordinates:[-1.604343039067938,49.634071049044955],type:`Point`},id:`4`,properties:{element_type:`bus`,id:`MVBus06622`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6044180896166784,49.63411509195923,-1.6044180896166784,49.63411509195923],geometry:{coordinates:[-1.6044180896166784,49.63411509195923],type:`Point`},id:`5`,properties:{element_type:`bus`,id:`MVLV06791`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.604779537742919,49.63399184277234,-1.604779537742919,49.63399184277234],geometry:{coordinates:[-1.604779537742919,49.63399184277234],type:`Point`},id:`6`,properties:{element_type:`bus`,id:`MVBus06420`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.607163426438677,49.63400527546459,-1.607163426438677,49.63400527546459],geometry:{coordinates:[-1.607163426438677,49.63400527546459],type:`Point`},id:`7`,properties:{element_type:`bus`,id:`MVBus06419`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.607170711891764,49.63407487083771,-1.607170711891764,49.63407487083771],geometry:{coordinates:[-1.607170711891764,49.63407487083771],type:`Point`},id:`8`,properties:{element_type:`bus`,id:`MVLV10651`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.607244051623987,49.63403704941576,-1.607244051623987,49.63403704941576],geometry:{coordinates:[-1.607244051623987,49.63403704941576],type:`Point`},id:`9`,properties:{element_type:`bus`,id:`MVBus06173`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.608692850402576,49.632993691313935,-1.608692850402576,49.632993691313935],geometry:{coordinates:[-1.608692850402576,49.632993691313935],type:`Point`},id:`10`,properties:{element_type:`bus`,id:`MVBus06172`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6091089060821284,49.63366901670905,-1.6091089060821284,49.63366901670905],geometry:{coordinates:[-1.6091089060821284,49.63366901670905],type:`Point`},id:`11`,properties:{element_type:`bus`,id:`MVLV10636`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.611308553027253,49.63485085190276,-1.611308553027253,49.63485085190276],geometry:{coordinates:[-1.611308553027253,49.63485085190276],type:`Point`},id:`12`,properties:{element_type:`bus`,id:`MVLV07316`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.612529753809362,49.634610259256284,-1.612529753809362,49.634610259256284],geometry:{coordinates:[-1.612529753809362,49.634610259256284],type:`Point`},id:`13`,properties:{element_type:`bus`,id:`MVBus00019`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.614801653845744,49.63399813380452,-1.614801653845744,49.63399813380452],geometry:{coordinates:[-1.614801653845744,49.63399813380452],type:`Point`},id:`14`,properties:{element_type:`bus`,id:`MVBus00018`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.617217939712126,49.63421062905867,-1.617217939712126,49.63421062905867],geometry:{coordinates:[-1.617217939712126,49.63421062905867],type:`Point`},id:`15`,properties:{element_type:`bus`,id:`MVBus00017`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.617660253013841,49.634080010906125,-1.617660253013841,49.634080010906125],geometry:{coordinates:[-1.617660253013841,49.634080010906125],type:`Point`},id:`16`,properties:{element_type:`bus`,id:`MVBus00016`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`}],type:`FeatureCollection`}),geo_json_7208f498c7af07a945afd7ad6cfe0e9b.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_7208f498c7af07a945afd7ad6cfe0e9b.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_7208f498c7af07a945afd7ad6cfe0e9b.addTo(feature_group_f45235e6f74daab9df9d913f8adc9e39);function geo_json_a47a462dfa24a57620bf659beda6a0b4_styler(feature){switch(feature.id){default:return{color:`#234e83`,dashArray:`5, 5`,weight:2}}}function geo_json_a47a462dfa24a57620bf659beda6a0b4_highlighter(feature){switch(feature.id){default:return{color:`#cad40e`}}}function geo_json_a47a462dfa24a57620bf659beda6a0b4_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_a47a462dfa24a57620bf659beda6a0b4.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_a47a462dfa24a57620bf659beda6a0b4_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_a47a462dfa24a57620bf659beda6a0b4=L.geoJson(null,{onEachFeature:geo_json_a47a462dfa24a57620bf659beda6a0b4_onEachFeature,style:geo_json_a47a462dfa24a57620bf659beda6a0b4_styler});function geo_json_a47a462dfa24a57620bf659beda6a0b4_add(data){geo_json_a47a462dfa24a57620bf659beda6a0b4.addData(data)}geo_json_a47a462dfa24a57620bf659beda6a0b4_add({bbox:[-1.62494196512127,49.632993691313935,-1.599577737107229,49.63512816777633],features:[{bbox:[-1.62494196512127,49.633717544204686,-1.617660253013841,49.63509938175197],geometry:{coordinates:[[-1.624837162156209,49.633717544204686],[-1.624839461825155,49.63373093025665],[-1.624839461825155,49.63373093025665],[-1.624841761495308,49.63374431630837],[-1.62494196512127,49.634328667586985],[-1.624674088750918,49.63427553315492],[-1.62445716908385,49.63474262953529],[-1.623046084019437,49.63462606572698],[-1.622923599098108,49.63509938175197],[-1.621813615366869,49.63498602572601],[-1.621895230993093,49.63428178891279],[-1.619922868554035,49.63403039165363],[-1.618399159028619,49.634012166216706],[-1.617906669163438,49.63409380224441],[-1.617660253013841,49.634080010906125],[-1.617660253013841,49.634080010906125]],type:`LineString`},id:`0`,properties:{ampacity:325,bus1_id:`HVMVFeeder01`,bus2_id:`MVBus00016`,element_type:`line`,id:`MVBranch35563`,insulator:null,length:.7671110958135496,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.599941881499135,49.63431408193551,-1.599577737107229,49.634401183142394],geometry:{coordinates:[[-1.599941881499135,49.634321490796964],[-1.599941881499135,49.634321490796964],[-1.599930815205685,49.63431408193551],[-1.599597124422722,49.634396397601726],[-1.599577737107229,49.634401183142394],[-1.599577737107229,49.634401183142394]],type:`LineString`},id:`1`,properties:{ampacity:325,bus1_id:`MVBus06623`,bus2_id:`MVLV00510`,element_type:`line`,id:`MVBranch46578`,insulator:null,length:.028431552474934698,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.604343039067938,49.633931155246486,-1.599941881499135,49.63512816777633],geometry:{coordinates:[[-1.604343039067938,49.634071049044955],[-1.604343039067938,49.634071049044955],[-1.604250170715592,49.633931155246486],[-1.603683213863427,49.634047657515055],[-1.602974927160749,49.63427547187023],[-1.601147061764153,49.63512816777633],[-1.599941881499135,49.634321490796964],[-1.599941881499135,49.634321490796964]],type:`LineString`},id:`2`,properties:{ampacity:325,bus1_id:`MVBus06622`,bus2_id:`MVBus06623`,element_type:`line`,id:`MVBranch39558`,insulator:null,length:.4045828520484129,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6044180896166784,49.634071049044955,-1.604343039067938,49.63412212727701],geometry:{coordinates:[[-1.6044180896166784,49.63411509195923],[-1.604399776571492,49.63412212727701],[-1.604376055549936,49.63411292823279],[-1.604372218349542,49.63410806267988],[-1.604343039067938,49.634071049044955],[-1.604343039067938,49.634071049044955]],type:`LineString`},id:`3`,properties:{ampacity:325,bus1_id:`MVLV06791`,bus2_id:`MVBus06622`,element_type:`line`,id:`MVBranch33656`,insulator:null,length:.0072287890020037385,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.604779537742919,49.633950046263614,-1.604382342344694,49.63411509195923],geometry:{coordinates:[[-1.604779537742919,49.63399184277234],[-1.604779537742919,49.63399184277234],[-1.604695716894153,49.633950046263614],[-1.604382342344694,49.63401225421278],[-1.604439018653925,49.63409031082009],[-1.604442426308327,49.634094992546274],[-1.604436402661865,49.634108056641445],[-1.6044180896166784,49.63411509195923]],type:`LineString`},id:`4`,properties:{ampacity:325,bus1_id:`MVBus06420`,bus2_id:`MVLV06791`,element_type:`line`,id:`MVBranch45446`,insulator:null,length:.042996571688172475,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.607171599667159,49.63380717351391,-1.604767867386093,49.63400527546459],geometry:{coordinates:[[-1.607163426438677,49.63400527546459],[-1.607163426438677,49.63400527546459],[-1.607163430921037,49.63400425920557],[-1.607171599667159,49.633986359137964],[-1.606390556293096,49.63383575901765],[-1.605898905024838,49.63380717351391],[-1.605452767789487,49.6338189604294],[-1.605189448184072,49.63385328139816],[-1.604767867386093,49.633908371565255],[-1.604779537742919,49.63399184277234],[-1.604779537742919,49.63399184277234]],type:`LineString`},id:`5`,properties:{ampacity:325,bus1_id:`MVBus06419`,bus2_id:`MVBus06420`,element_type:`line`,id:`MVBranch46030`,insulator:null,length:.1887462209863619,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.607170711891764,49.63400527546459,-1.607163160427733,49.63407487083771],geometry:{coordinates:[[-1.607170711891764,49.63407487083771],[-1.607163160427733,49.634072734246445],[-1.60716321239391,49.6340592623135],[-1.607163426438677,49.63400527546459],[-1.607163426438677,49.63400527546459]],type:`LineString`},id:`6`,properties:{ampacity:325,bus1_id:`MVLV10651`,bus2_id:`MVBus06419`,element_type:`line`,id:`MVBranch40374`,insulator:null,length:.007502925468738296,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.607244051623987,49.63403704941576,-1.607170711891764,49.63407700742898],geometry:{coordinates:[[-1.607244051623987,49.63403704941576],[-1.607244051623987,49.63403704941576],[-1.607193418244601,49.63406780867682],[-1.607178263355795,49.63407700742898],[-1.607170711891764,49.63407487083771]],type:`LineString`},id:`7`,properties:{ampacity:325,bus1_id:`MVBus06173`,bus2_id:`MVLV10651`,element_type:`line`,id:`MVBranch36005`,insulator:null,length:.006506668513477937,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.608989598691497,49.632993691313935,-1.607244051623987,49.63428305675757],geometry:{coordinates:[[-1.608692850402576,49.632993691313935],[-1.608692850402576,49.632993691313935],[-1.608658413615531,49.63303496511739],[-1.608868696352634,49.63354102490036],[-1.608863547922095,49.63371768208097],[-1.608989598691497,49.63387096724482],[-1.60878716840876,49.63428305675757],[-1.607321693747171,49.63400697371016],[-1.607246366416668,49.6340356520601],[-1.607244051623987,49.63403704941576],[-1.607244051623987,49.63403704941576]],type:`LineString`},id:`8`,properties:{ampacity:325,bus1_id:`MVBus06172`,bus2_id:`MVBus06173`,element_type:`line`,id:`MVBranch42323`,insulator:null,length:.2673721926264447,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6091089060821284,49.632993691313935,-1.608692850402576,49.63366901670905],geometry:{coordinates:[[-1.6091089060821284,49.63366901670905],[-1.609105714008084,49.633655852949616],[-1.609099513874453,49.633642998677246],[-1.608795810665025,49.63301335129265],[-1.608692850402576,49.632993691313935],[-1.608692850402576,49.632993691313935]],type:`LineString`},id:`9`,properties:{ampacity:325,bus1_id:`MVLV10636`,bus2_id:`MVBus06172`,element_type:`line`,id:`MVBranch47764`,insulator:null,length:.08263763272611883,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.611308553027253,49.63366901670905,-1.608900678111518,49.63485171048667],geometry:{coordinates:[[-1.611308553027253,49.63485085190276],[-1.611304978224486,49.63485171048667],[-1.611294322708032,49.63484015280147],[-1.611178874638999,49.63471485799629],[-1.610917925436074,49.63471114006497],[-1.608900678111518,49.63431520425145],[-1.609114749402332,49.633875713176295],[-1.609112282167604,49.63369565371533],[-1.609112098156173,49.63368218046848],[-1.6091089060821284,49.63366901670905]],type:`LineString`},id:`10`,properties:{ampacity:325,bus1_id:`MVLV07316`,bus2_id:`MVLV10636`,element_type:`line`,id:`MVBranch39547`,insulator:null,length:.2616184568617092,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.612529753809362,49.634610259256284,-1.611275645260447,49.63485085190276],geometry:{coordinates:[[-1.612529753809362,49.634610259256284],[-1.612529753809362,49.634610259256284],[-1.611275645260447,49.634711554264335],[-1.611308635726308,49.63483671801564],[-1.61131212783002,49.63484999331885],[-1.611308553027253,49.63485085190276]],type:`LineString`},id:`11`,properties:{ampacity:325,bus1_id:`MVBus00019`,bus2_id:`MVLV07316`,element_type:`line`,id:`MVBranch45584`,insulator:null,length:.10691300055589305,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.614801653845744,49.63382197045764,-1.612529753809362,49.634610259256284],geometry:{coordinates:[[-1.614801653845744,49.63399813380452],[-1.614801653845744,49.63399813380452],[-1.614685635897059,49.63401907369233],[-1.61439242908746,49.63382197045764],[-1.613884242543181,49.63384649898407],[-1.613369568146663,49.633893088338525],[-1.613607518101238,49.63404320775328],[-1.613915297217525,49.63460754500526],[-1.613485068641775,49.634572603742164],[-1.612529753809362,49.634610259256284],[-1.612529753809362,49.634610259256284]],type:`LineString`},id:`12`,properties:{ampacity:325,bus1_id:`MVBus00018`,bus2_id:`MVBus00019`,element_type:`line`,id:`MVBranch41889`,insulator:null,length:.3045413703072708,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.617318355333896,49.633594744609034,-1.614801653845744,49.63421062905867],geometry:{coordinates:[[-1.617217939712126,49.63421062905867],[-1.617217939712126,49.63421062905867],[-1.617318355333896,49.63365915313354],[-1.616197122281556,49.633594744609034],[-1.61545963687917,49.633715349729336],[-1.61493159800062,49.63397467043045],[-1.614801653845744,49.63399813380452],[-1.614801653845744,49.63399813380452]],type:`LineString`},id:`13`,properties:{ampacity:325,bus1_id:`MVBus00017`,bus2_id:`MVBus00018`,element_type:`line`,id:`MVBranch47139`,insulator:null,length:.25557935300814777,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.617660253013841,49.63406862560632,-1.617217550726612,49.634212754947846],geometry:{coordinates:[[-1.617660253013841,49.634080010906125],[-1.617660253013841,49.634080010906125],[-1.617456832215165,49.63406862560632],[-1.617432072875792,49.63417392480657],[-1.617217550726612,49.634212754947846],[-1.617217939712126,49.63421062905867],[-1.617217939712126,49.63421062905867]],type:`LineString`},id:`14`,properties:{ampacity:325,bus1_id:`MVBus00016`,bus2_id:`MVBus00017`,element_type:`line`,id:`MVBranch47504`,insulator:null,length:.04292200346911987,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`}],type:`FeatureCollection`}),geo_json_a47a462dfa24a57620bf659beda6a0b4.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_a47a462dfa24a57620bf659beda6a0b4.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_a47a462dfa24a57620bf659beda6a0b4.addTo(feature_group_f45235e6f74daab9df9d913f8adc9e39),feature_group_f45235e6f74daab9df9d913f8adc9e39.addTo(feature_group_fb6ba891acd0feb2f9036ccc8a71f231);var feature_group_704183b077a5c587e370de100d989692=L.featureGroup({});function geo_json_8a648ce2564d94859d412b392f134166_styler(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #234e83;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #234e83;
                ">
    </div>
    `}}}function geo_json_8a648ce2564d94859d412b392f134166_highlighter(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #cad40e;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #cad40e;
                ">
    </div>
    `}}}function geo_json_8a648ce2564d94859d412b392f134166_pointToLayer(feature,latlng){var opts={};opts.icon=new L.DivIcon({iconSize:[0,0],iconAnchor:[0,0],className:`empty`});let style=geo_json_8a648ce2564d94859d412b392f134166_styler(feature);return Object.assign(opts.icon.options,style),new L.Marker(latlng,opts)}function geo_json_8a648ce2564d94859d412b392f134166_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_8a648ce2564d94859d412b392f134166.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_8a648ce2564d94859d412b392f134166_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_8a648ce2564d94859d412b392f134166=L.geoJson(null,{onEachFeature:geo_json_8a648ce2564d94859d412b392f134166_onEachFeature,style:geo_json_8a648ce2564d94859d412b392f134166_styler,pointToLayer:geo_json_8a648ce2564d94859d412b392f134166_pointToLayer});function geo_json_8a648ce2564d94859d412b392f134166_add(data){geo_json_8a648ce2564d94859d412b392f134166.addData(data)}geo_json_8a648ce2564d94859d412b392f134166_add({bbox:[-1.668306361702929,49.63085635792388,-1.624837162156209,49.64635177979386],features:[{bbox:[-1.624837162156209,49.633717544204686,-1.624837162156209,49.633717544204686],geometry:{coordinates:[-1.624837162156209,49.633717544204686],type:`Point`},id:`0`,properties:{element_type:`bus`,id:`HVMV01`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.624837162156209,49.633717544204686,-1.624837162156209,49.633717544204686],geometry:{coordinates:[-1.624837162156209,49.633717544204686],type:`Point`},id:`1`,properties:{element_type:`bus`,id:`HVMVFeeder01`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.667628303059409,49.64179582568794,-1.667628303059409,49.64179582568794],geometry:{coordinates:[-1.667628303059409,49.64179582568794],type:`Point`},id:`2`,properties:{element_type:`bus`,id:`MVLV15132`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.668306361702929,49.64380428993486,-1.668306361702929,49.64380428993486],geometry:{coordinates:[-1.668306361702929,49.64380428993486],type:`Point`},id:`3`,properties:{element_type:`bus`,id:`MVBus33535`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6663493738929815,49.64417292395164,-1.6663493738929815,49.64417292395164],geometry:{coordinates:[-1.6663493738929815,49.64417292395164],type:`Point`},id:`4`,properties:{element_type:`bus`,id:`MVLV18348`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6655735383084749,49.643426206784554,-1.6655735383084749,49.643426206784554],geometry:{coordinates:[-1.6655735383084749,49.643426206784554],type:`Point`},id:`5`,properties:{element_type:`bus`,id:`MVLV07445`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6647535760701795,49.643609126740216,-1.6647535760701795,49.643609126740216],geometry:{coordinates:[-1.6647535760701795,49.643609126740216],type:`Point`},id:`6`,properties:{element_type:`bus`,id:`MVLV10771`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.663289227604252,49.64353346527948,-1.663289227604252,49.64353346527948],geometry:{coordinates:[-1.663289227604252,49.64353346527948],type:`Point`},id:`7`,properties:{element_type:`bus`,id:`MVBus31654`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.662616546426261,49.642884936673234,-1.662616546426261,49.642884936673234],geometry:{coordinates:[-1.662616546426261,49.642884936673234],type:`Point`},id:`8`,properties:{element_type:`bus`,id:`MVLV18352`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.663253723380739,49.643542139341996,-1.663253723380739,49.643542139341996],geometry:{coordinates:[-1.663253723380739,49.643542139341996],type:`Point`},id:`9`,properties:{element_type:`bus`,id:`MVBus30879`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6629655446157925,49.64432178319872,-1.6629655446157925,49.64432178319872],geometry:{coordinates:[-1.6629655446157925,49.64432178319872],type:`Point`},id:`10`,properties:{element_type:`bus`,id:`MVLV07442`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6603547873034665,49.64635177979386,-1.6603547873034665,49.64635177979386],geometry:{coordinates:[-1.6603547873034665,49.64635177979386],type:`Point`},id:`11`,properties:{element_type:`bus`,id:`MVLV09694`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.657412445196616,49.644739889471886,-1.657412445196616,49.644739889471886],geometry:{coordinates:[-1.657412445196616,49.644739889471886],type:`Point`},id:`12`,properties:{element_type:`bus`,id:`MVLV09708`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.657634719606587,49.644704226437895,-1.657634719606587,49.644704226437895],geometry:{coordinates:[-1.657634719606587,49.644704226437895],type:`Point`},id:`13`,properties:{element_type:`bus`,id:`MVBus27018`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6600719941933777,49.64495201682858,-1.6600719941933777,49.64495201682858],geometry:{coordinates:[-1.6600719941933777,49.64495201682858],type:`Point`},id:`14`,properties:{element_type:`bus`,id:`MVLV18342`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.658996118190359,49.643065130887315,-1.658996118190359,49.643065130887315],geometry:{coordinates:[-1.658996118190359,49.643065130887315],type:`Point`},id:`15`,properties:{element_type:`bus`,id:`MVLV09703`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6567571961044585,49.643587777587335,-1.6567571961044585,49.643587777587335],geometry:{coordinates:[-1.6567571961044585,49.643587777587335],type:`Point`},id:`16`,properties:{element_type:`bus`,id:`MVLV07449`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.656148855867594,49.643410380628715,-1.656148855867594,49.643410380628715],geometry:{coordinates:[-1.656148855867594,49.643410380628715],type:`Point`},id:`17`,properties:{element_type:`bus`,id:`MVBus24548`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6575239274670255,49.64192659162776,-1.6575239274670255,49.64192659162776],geometry:{coordinates:[-1.6575239274670255,49.64192659162776],type:`Point`},id:`18`,properties:{element_type:`bus`,id:`MVLV07432`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.659996802038395,49.64083115791717,-1.659996802038395,49.64083115791717],geometry:{coordinates:[-1.659996802038395,49.64083115791717],type:`Point`},id:`19`,properties:{element_type:`bus`,id:`MVBus23620`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.662536295709962,49.64016837911976,-1.662536295709962,49.64016837911976],geometry:{coordinates:[-1.662536295709962,49.64016837911976],type:`Point`},id:`20`,properties:{element_type:`bus`,id:`MVLV03816`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.659992378774546,49.640794687101014,-1.659992378774546,49.640794687101014],geometry:{coordinates:[-1.659992378774546,49.640794687101014],type:`Point`},id:`21`,properties:{element_type:`bus`,id:`MVBus22688`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6597185284257365,49.64053361589109,-1.6597185284257365,49.64053361589109],geometry:{coordinates:[-1.6597185284257365,49.64053361589109],type:`Point`},id:`22`,properties:{element_type:`bus`,id:`MVLV07448`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.65745195708432,49.64188286054988,-1.65745195708432,49.64188286054988],geometry:{coordinates:[-1.65745195708432,49.64188286054988],type:`Point`},id:`23`,properties:{element_type:`bus`,id:`MVBus20992`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.655216166305802,49.64128414309542,-1.655216166305802,49.64128414309542],geometry:{coordinates:[-1.655216166305802,49.64128414309542],type:`Point`},id:`24`,properties:{element_type:`bus`,id:`MVBus20991`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6541095942725872,49.641301353664915,-1.6541095942725872,49.641301353664915],geometry:{coordinates:[-1.6541095942725872,49.641301353664915],type:`Point`},id:`25`,properties:{element_type:`bus`,id:`MVLV10769`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6529876825128729,49.64213837494104,-1.6529876825128729,49.64213837494104],geometry:{coordinates:[-1.6529876825128729,49.64213837494104],type:`Point`},id:`26`,properties:{element_type:`bus`,id:`MVLV09698`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6508752731227425,49.643005599995846,-1.6508752731227425,49.643005599995846],geometry:{coordinates:[-1.6508752731227425,49.643005599995846],type:`Point`},id:`27`,properties:{element_type:`bus`,id:`MVLV13415`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.649879448220405,49.64153273332219,-1.649879448220405,49.64153273332219],geometry:{coordinates:[-1.649879448220405,49.64153273332219],type:`Point`},id:`28`,properties:{element_type:`bus`,id:`MVLV18345`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.65221236758308,49.63967359517768,-1.65221236758308,49.63967359517768],geometry:{coordinates:[-1.65221236758308,49.63967359517768],type:`Point`},id:`29`,properties:{element_type:`bus`,id:`MVLV13412`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.651432398001215,49.63931205401539,-1.651432398001215,49.63931205401539],geometry:{coordinates:[-1.651432398001215,49.63931205401539],type:`Point`},id:`30`,properties:{element_type:`bus`,id:`MVBus16883`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6541252575873528,49.638747481781465,-1.6541252575873528,49.638747481781465],geometry:{coordinates:[-1.6541252575873528,49.638747481781465],type:`Point`},id:`31`,properties:{element_type:`bus`,id:`MVLV03811`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.650618491574853,49.63968679231682,-1.650618491574853,49.63968679231682],geometry:{coordinates:[-1.650618491574853,49.63968679231682],type:`Point`},id:`32`,properties:{element_type:`bus`,id:`MVBus14816`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.651074590691024,49.63901863203041,-1.651074590691024,49.63901863203041],geometry:{coordinates:[-1.651074590691024,49.63901863203041],type:`Point`},id:`33`,properties:{element_type:`bus`,id:`MVLV18350`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.650496238664297,49.63974470580285,-1.650496238664297,49.63974470580285],geometry:{coordinates:[-1.650496238664297,49.63974470580285],type:`Point`},id:`34`,properties:{element_type:`bus`,id:`MVBus12237`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.647550106185192,49.64151825643697,-1.647550106185192,49.64151825643697],geometry:{coordinates:[-1.647550106185192,49.64151825643697],type:`Point`},id:`35`,properties:{element_type:`bus`,id:`MVLV11405`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.646312245039197,49.64113108389712,-1.646312245039197,49.64113108389712],geometry:{coordinates:[-1.646312245039197,49.64113108389712],type:`Point`},id:`36`,properties:{element_type:`bus`,id:`MVLV04231`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6460659248127212,49.639737506922216,-1.6460659248127212,49.639737506922216],geometry:{coordinates:[-1.6460659248127212,49.639737506922216],type:`Point`},id:`37`,properties:{element_type:`bus`,id:`MVLV11399`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6443562607887543,49.6389795586048,-1.6443562607887543,49.6389795586048],geometry:{coordinates:[-1.6443562607887543,49.6389795586048],type:`Point`},id:`38`,properties:{element_type:`bus`,id:`MVLV12653`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.63946043427207,49.64121448711107,-1.63946043427207,49.64121448711107],geometry:{coordinates:[-1.63946043427207,49.64121448711107],type:`Point`},id:`39`,properties:{element_type:`bus`,id:`MVLV09570`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.639959248554075,49.63879602948194,-1.639959248554075,49.63879602948194],geometry:{coordinates:[-1.639959248554075,49.63879602948194],type:`Point`},id:`40`,properties:{element_type:`bus`,id:`MVLV05297`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.638968848385021,49.637357094424615,-1.638968848385021,49.637357094424615],geometry:{coordinates:[-1.638968848385021,49.637357094424615],type:`Point`},id:`41`,properties:{element_type:`bus`,id:`MVLV12652`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6390459138036424,49.63402854933457,-1.6390459138036424,49.63402854933457],geometry:{coordinates:[-1.6390459138036424,49.63402854933457],type:`Point`},id:`42`,properties:{element_type:`bus`,id:`MVLV08398`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.635841049476694,49.634773127302665,-1.635841049476694,49.634773127302665],geometry:{coordinates:[-1.635841049476694,49.634773127302665],type:`Point`},id:`43`,properties:{element_type:`bus`,id:`MVLV14999`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6353965365500425,49.63201285071942,-1.6353965365500425,49.63201285071942],geometry:{coordinates:[-1.6353965365500425,49.63201285071942],type:`Point`},id:`44`,properties:{element_type:`bus`,id:`MVLV05293`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6316298971813121,49.63271781685638,-1.6316298971813121,49.63271781685638],geometry:{coordinates:[-1.6316298971813121,49.63271781685638],type:`Point`},id:`45`,properties:{element_type:`bus`,id:`MVLV07323`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6314148687770316,49.63085635792388,-1.6314148687770316,49.63085635792388],geometry:{coordinates:[-1.6314148687770316,49.63085635792388],type:`Point`},id:`46`,properties:{element_type:`bus`,id:`MVLV15555`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.629054408189043,49.63178058553094,-1.629054408189043,49.63178058553094],geometry:{coordinates:[-1.629054408189043,49.63178058553094],type:`Point`},id:`47`,properties:{element_type:`bus`,id:`MVBus04664`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.629721806268463,49.63252940750905,-1.629721806268463,49.63252940750905],geometry:{coordinates:[-1.629721806268463,49.63252940750905],type:`Point`},id:`48`,properties:{element_type:`bus`,id:`MVLV02718`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.629037146508968,49.631786313338594,-1.629037146508968,49.631786313338594],geometry:{coordinates:[-1.629037146508968,49.631786313338594],type:`Point`},id:`49`,properties:{element_type:`bus`,id:`MVBus00044`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`}],type:`FeatureCollection`}),geo_json_8a648ce2564d94859d412b392f134166.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_8a648ce2564d94859d412b392f134166.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_8a648ce2564d94859d412b392f134166.addTo(feature_group_704183b077a5c587e370de100d989692);function geo_json_fcdd7f8a1ee9a929295c0e4e8759e86c_styler(feature){switch(feature.id){default:return{color:`#234e83`,dashArray:`5, 5`,weight:2}}}function geo_json_fcdd7f8a1ee9a929295c0e4e8759e86c_highlighter(feature){switch(feature.id){default:return{color:`#cad40e`}}}function geo_json_fcdd7f8a1ee9a929295c0e4e8759e86c_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_fcdd7f8a1ee9a929295c0e4e8759e86c.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_fcdd7f8a1ee9a929295c0e4e8759e86c_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_fcdd7f8a1ee9a929295c0e4e8759e86c=L.geoJson(null,{onEachFeature:geo_json_fcdd7f8a1ee9a929295c0e4e8759e86c_onEachFeature,style:geo_json_fcdd7f8a1ee9a929295c0e4e8759e86c_styler});function geo_json_fcdd7f8a1ee9a929295c0e4e8759e86c_add(data){geo_json_fcdd7f8a1ee9a929295c0e4e8759e86c.addData(data)}geo_json_fcdd7f8a1ee9a929295c0e4e8759e86c_add({bbox:[-1.668363070401259,49.63085513420778,-1.624837162156209,49.6471195363736],features:[{bbox:[-1.629037146508968,49.631786313338594,-1.624837162156209,49.633717544204686],geometry:{coordinates:[[-1.624837162156209,49.633717544204686],[-1.624857219640409,49.6337141083832],[-1.624857219640409,49.6337141083832],[-1.624877277121907,49.63371067255838],[-1.626841753354714,49.633374369702],[-1.626970821395788,49.632863001185015],[-1.627065085349288,49.63221326701406],[-1.628389424343872,49.63197887072164],[-1.629037146508968,49.631786313338594],[-1.629037146508968,49.631786313338594]],type:`LineString`},id:`0`,properties:{ampacity:325,bus1_id:`HVMVFeeder01`,bus2_id:`MVBus00044`,element_type:`line`,id:`MVBranch35532`,insulator:null,length:.4290980676603243,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.668363070401259,49.64179582568794,-1.667618794520165,49.64380428993486],geometry:{coordinates:[[-1.668306361702929,49.64380428993486],[-1.668306361702929,49.64380428993486],[-1.668301560943159,49.6437340023798],[-1.668325485566482,49.643730062657404],[-1.668351170007161,49.643717674723874],[-1.668363070401259,49.64370469120321],[-1.668332734943276,49.64352422901104],[-1.668346182337516,49.64346923564381],[-1.668308740509139,49.64342431765364],[-1.668250024141815,49.64338639894637],[-1.668215654921807,49.6433642019151],[-1.668166609722962,49.64331153903314],[-1.668145027090293,49.64326295740102],[-1.668131708312377,49.64316531821767],[-1.668102411799664,49.6429506413113],[-1.667992576488419,49.64218179386824],[-1.668010879536981,49.642146485933026],[-1.667997117452306,49.64212306681962],[-1.667995968679526,49.641906027680406],[-1.667618794520165,49.641833621000856],[-1.667624429478351,49.64181121411131],[-1.667628303059409,49.64179582568794],[-1.667628303059409,49.64179582568794]],type:`LineString`},id:`1`,properties:{ampacity:325,bus1_id:`MVBus33535`,bus2_id:`MVLV15132`,element_type:`line`,id:`MVBranch39997`,insulator:null,length:.25210504809617895,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.668306361702929,49.64379327340822,-1.666347646630627,49.644226572418866],geometry:{coordinates:[[-1.6663493738929815,49.64417292395164],[-1.666347646630627,49.644175705825695],[-1.666364674374363,49.644183397172014],[-1.666460209697166,49.644226572418866],[-1.666535687506332,49.64421676295277],[-1.666923648583876,49.64392511858885],[-1.666967969649731,49.64383985099012],[-1.666994279483576,49.6438056180891],[-1.667039036422541,49.64379327340822],[-1.667101478164154,49.64379381379485],[-1.667295385296576,49.64382493672678],[-1.667591685433351,49.64383631159785],[-1.668271134787657,49.64380203052457],[-1.668306361702929,49.64380428993486],[-1.668306361702929,49.64380428993486]],type:`LineString`},id:`2`,properties:{ampacity:325,bus1_id:`MVLV18348`,bus2_id:`MVBus33535`,element_type:`line`,id:`MVBranch40081`,insulator:null,length:.16825509452722598,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.666931105149032,49.643426206784554,-1.665367480133459,49.64418153160582],geometry:{coordinates:[[-1.6655735383084749,49.643426206784554],[-1.665574729144206,49.643428410974686],[-1.665556650533887,49.643435025241374],[-1.665443360066482,49.643476479903825],[-1.665367480133459,49.64368440452684],[-1.665555777430121,49.64371482561238],[-1.665740438642227,49.643734557898995],[-1.665938981760998,49.64373760813035],[-1.666373159424007,49.64370551200061],[-1.666475707226651,49.64370467108537],[-1.66689483243525,49.64375953333262],[-1.666922424598168,49.64377478815005],[-1.666931105149032,49.643796100505696],[-1.666884304028332,49.64388505615675],[-1.666531193668102,49.64416199514881],[-1.666460689453163,49.64418153160582],[-1.666371583420357,49.64417226967476],[-1.666351101155336,49.6441701420776],[-1.6663493738929815,49.64417292395164]],type:`LineString`},id:`3`,properties:{ampacity:325,bus1_id:`MVLV07445`,bus2_id:`MVLV18348`,element_type:`line`,id:`MVBranch35248`,insulator:null,length:.2154444704255203,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6655735383084749,49.64342400259442,-1.6647535760701795,49.643681685798896],geometry:{coordinates:[[-1.6647535760701795,49.643609126740216],[-1.664759238336653,49.64360963628415],[-1.664767646656303,49.64359731723524],[-1.664789219079585,49.64356569653633],[-1.664939594249154,49.643590224468035],[-1.665315946043783,49.643681685798896],[-1.665396237788029,49.64344298709537],[-1.665551887193883,49.643426208480065],[-1.665572347472744,49.64342400259442],[-1.6655735383084749,49.643426206784554]],type:`LineString`},id:`4`,properties:{ampacity:325,bus1_id:`MVLV10771`,bus2_id:`MVLV07445`,element_type:`line`,id:`MVBranch35247`,insulator:null,length:.08563439623109449,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6647535760701795,49.64353346527948,-1.663289227604252,49.643609126740216],geometry:{coordinates:[[-1.663289227604252,49.64353346527948],[-1.663289227604252,49.64353346527948],[-1.663290507510662,49.643535482198466],[-1.663364095862103,49.64353654603603],[-1.66420036870149,49.643588723566374],[-1.664338852350405,49.64356953800206],[-1.664384328483134,49.64354905938166],[-1.66445033596179,49.64354228023878],[-1.664737529852291,49.64356117522943],[-1.664744997595997,49.64359527906002],[-1.664747913803706,49.643608617196286],[-1.6647535760701795,49.643609126740216]],type:`LineString`},id:`5`,properties:{ampacity:325,bus1_id:`MVBus31654`,bus2_id:`MVLV10771`,element_type:`line`,id:`MVBranch34678`,insulator:null,length:.11146509204153157,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.663289227604252,49.642880945877764,-1.662616546426261,49.64353346527948],geometry:{coordinates:[[-1.662616546426261,49.642884936673234],[-1.662627367015081,49.642880945877764],[-1.662633895413466,49.64288278921881],[-1.662642199918083,49.64288979839457],[-1.662712845657741,49.64294940144363],[-1.662769567540072,49.64308341836134],[-1.663214068013565,49.64341475204477],[-1.663289227604252,49.64353346527948],[-1.663289227604252,49.64353346527948]],type:`LineString`},id:`6`,properties:{ampacity:325,bus1_id:`MVLV18352`,bus2_id:`MVBus31654`,element_type:`line`,id:`MVBranch48004`,insulator:null,length:.08847193216769035,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.663253723380739,49.642884936673234,-1.662604427902253,49.643542139341996],geometry:{coordinates:[[-1.663253723380739,49.643542139341996],[-1.663253723380739,49.643542139341996],[-1.66318867360354,49.643426436848614],[-1.66273674641831,49.64308904504723],[-1.66268344918048,49.64296302598479],[-1.662610795711255,49.64290095346879],[-1.662604427902253,49.6428955078606],[-1.662605725837441,49.642888927468704],[-1.662616546426261,49.642884936673234]],type:`LineString`},id:`7`,properties:{ampacity:325,bus1_id:`MVBus30879`,bus2_id:`MVLV18352`,element_type:`line`,id:`MVBranch34679`,insulator:null,length:.08813950731615683,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.663255220394122,49.643542139341996,-1.662930895909558,49.64432178319872],geometry:{coordinates:[[-1.6629655446157925,49.64432178319872],[-1.662966306778499,49.644319406484016],[-1.662987048806569,49.64431972758408],[-1.663071914837724,49.64432102111243],[-1.663101017778056,49.64413452778075],[-1.662930895909558,49.64398732021816],[-1.663034357139217,49.643862186336314],[-1.663225682295771,49.64355662739682],[-1.663255220394122,49.643544805523845],[-1.663253723380739,49.643542139341996],[-1.663253723380739,49.643542139341996]],type:`LineString`},id:`8`,properties:{ampacity:325,bus1_id:`MVLV07442`,bus2_id:`MVBus30879`,element_type:`line`,id:`MVBranch44847`,insulator:null,length:.1042534145496487,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.663063203528207,49.64432178319872,-1.660302984589314,49.64635537861489],geometry:{coordinates:[[-1.6603547873034665,49.64635177979386],[-1.660367789447537,49.64635537861489],[-1.660386748508173,49.646349905103975],[-1.660440958669088,49.6463342651152],[-1.660302984589314,49.646071582063726],[-1.661443514821132,49.645892682181376],[-1.662697368394136,49.64572606585913],[-1.662609127743163,49.64549498489922],[-1.662581775291376,49.64504209882583],[-1.662679523020576,49.644864036523124],[-1.662904615461019,49.64492020400318],[-1.662971660037774,49.64484135356547],[-1.663063203528207,49.644350138803354],[-1.662984000159303,49.6443292344434],[-1.662964782453086,49.64432415991343],[-1.6629655446157925,49.64432178319872]],type:`LineString`},id:`9`,properties:{ampacity:325,bus1_id:`MVLV09694`,bus2_id:`MVLV07442`,element_type:`line`,id:`MVBranch38003`,insulator:null,length:.4018757368413863,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6603547873034665,49.644739889471886,-1.656610729852612,49.6471195363736],geometry:{coordinates:[[-1.657412445196616,49.644739889471886],[-1.657401522108428,49.64474868056572],[-1.657399414799996,49.64476208580523],[-1.65739907235909,49.644764255276804],[-1.657502906004958,49.64483001279945],[-1.657323372007246,49.64495776176338],[-1.657178261704638,49.64509962451894],[-1.656824109619514,49.645890730458646],[-1.656770728074614,49.645950197012475],[-1.656733121640904,49.64598210269145],[-1.656648951737143,49.64615699517837],[-1.656610729852612,49.64636812006485],[-1.656613523323564,49.646419346981055],[-1.656720240911991,49.64665609773091],[-1.656840043122258,49.64700224839765],[-1.656859339587067,49.6471195363736],[-1.656959627902545,49.647107978602584],[-1.658261104004475,49.64647153496391],[-1.658558577327586,49.64637843870743],[-1.658861895009906,49.64630585791982],[-1.660200893378413,49.6460949103272],[-1.660334739939459,49.64633550982234],[-1.660341785159396,49.646348180972836],[-1.6603547873034665,49.64635177979386]],type:`LineString`},id:`10`,properties:{ampacity:325,bus1_id:`MVLV09708`,bus2_id:`MVLV09694`,element_type:`line`,id:`MVBranch47229`,insulator:null,length:.5855644909898856,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.657664292338596,49.644704226437895,-1.657412445196616,49.644796719176455],geometry:{coordinates:[[-1.657634719606587,49.644704226437895],[-1.657634719606587,49.644704226437895],[-1.657664292338596,49.64475151151773],[-1.657580617679955,49.644796719176455],[-1.657442456397958,49.64472939782915],[-1.657439087271788,49.64472775560201],[-1.657423368284804,49.64473109837805],[-1.657412445196616,49.644739889471886]],type:`LineString`},id:`11`,properties:{ampacity:325,bus1_id:`MVBus27018`,bus2_id:`MVLV09708`,element_type:`line`,id:`MVBranch41421`,insulator:null,length:.02751185685333837,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6600719941933777,49.64452023807497,-1.657633974862949,49.64495426771445],geometry:{coordinates:[[-1.6600719941933777,49.64495201682858],[-1.660067012141231,49.64495426771445],[-1.660050697673322,49.64494594944991],[-1.660013870035083,49.64492715863281],[-1.659978416466031,49.644714069582434],[-1.659927025332948,49.644594281346066],[-1.65988340142915,49.64455255979306],[-1.659816058827658,49.64452607281718],[-1.659724051170582,49.64452023807497],[-1.659495257327107,49.64455423657293],[-1.659111788171217,49.644579164720945],[-1.658397671655415,49.64459657240175],[-1.658070104652004,49.64462677230284],[-1.657851272124693,49.644664026516146],[-1.657633974862949,49.644703028078986],[-1.657634719606587,49.644704226437895],[-1.657634719606587,49.644704226437895]],type:`LineString`},id:`12`,properties:{ampacity:325,bus1_id:`MVLV18342`,bus2_id:`MVBus27018`,element_type:`line`,id:`MVBranch44843`,insulator:null,length:.21357803317857346,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.660076976245524,49.643065130887315,-1.657506833422237,49.64495201682858],geometry:{coordinates:[[-1.658996118190359,49.643065130887315],[-1.658990031872289,49.64307087129407],[-1.658969322186735,49.643070071862404],[-1.65892449989707,49.643068342635594],[-1.658208563053226,49.643606278689674],[-1.658100656760502,49.6436262095341],[-1.657659742520849,49.644152861691424],[-1.657510191598952,49.6443930321688],[-1.657506833422237,49.644487697565665],[-1.657539273902358,49.64456222467523],[-1.65761727152215,49.644651379263685],[-1.658074285600113,49.644576205123684],[-1.658251358808419,49.64455389050545],[-1.658579443128843,49.644547089073704],[-1.658855710209731,49.6445339596879],[-1.659092911526592,49.64453479073927],[-1.659495293136491,49.6445038062746],[-1.65970910613214,49.64447302753859],[-1.659825620984186,49.64447351121549],[-1.65990817220958,49.64448237410184],[-1.65995870086818,49.64452384946089],[-1.660042974487446,49.64470644159026],[-1.660060080500669,49.64491565883973],[-1.660070625879779,49.64493694590819],[-1.660076976245524,49.644949765942705],[-1.6600719941933777,49.64495201682858]],type:`LineString`},id:`13`,properties:{ampacity:325,bus1_id:`MVLV09703`,bus2_id:`MVLV18342`,element_type:`line`,id:`MVBranch46845`,insulator:null,length:.4397899318735527,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.659002204508429,49.64298812852086,-1.6567571961044585,49.643587777587335],geometry:{coordinates:[[-1.6567571961044585,49.643587777587335],[-1.656760688126473,49.64358763079306],[-1.656762865317555,49.6435742322364],[-1.656811325843143,49.64345992178081],[-1.657655775113307,49.643459646661036],[-1.657997146442916,49.643496506180064],[-1.658076443629988,49.643567614923775],[-1.658192438693261,49.64354470118388],[-1.658952598209877,49.64298812852086],[-1.658993654353312,49.64304711966371],[-1.659002204508429,49.64305939048056],[-1.658996118190359,49.643065130887315]],type:`LineString`},id:`14`,properties:{ampacity:325,bus1_id:`MVLV07449`,bus2_id:`MVLV09703`,element_type:`line`,id:`MVBranch38010`,insulator:null,length:.21063109279689207,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.656827448007215,49.643410380628715,-1.656148855867594,49.64358792438161],geometry:{coordinates:[[-1.656148855867594,49.643410380628715],[-1.656148855867594,49.643410380628715],[-1.656194923354919,49.643417222386894],[-1.656738194632793,49.64349845915087],[-1.656790925572272,49.643490126359595],[-1.656827448007215,49.643492849874725],[-1.656814930263436,49.643563583421624],[-1.656779340903672,49.64357401186656],[-1.656748883420937,49.64357481986947],[-1.656753704082444,49.64358792438161],[-1.6567571961044585,49.643587777587335]],type:`LineString`},id:`15`,properties:{ampacity:325,bus1_id:`MVBus24548`,bus2_id:`MVLV07449`,element_type:`line`,id:`MVBranch32643`,insulator:null,length:.06469131730334167,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6575239274670255,49.64192659162776,-1.656003997670152,49.643410380628715],geometry:{coordinates:[[-1.6575239274670255,49.64192659162776],[-1.657514937851889,49.64193628109604],[-1.657496291486325,49.64194219351673],[-1.657444379034266,49.64195865572616],[-1.657058771295908,49.64212682508635],[-1.657141335844526,49.64218700870806],[-1.656003997670152,49.643388681197486],[-1.656148855867594,49.643410380628715],[-1.656148855867594,49.643410380628715]],type:`LineString`},id:`16`,properties:{ampacity:325,bus1_id:`MVLV07432`,bus2_id:`MVBus24548`,element_type:`line`,id:`MVBranch42379`,insulator:null,length:.2158005688277706,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.659996802038395,49.64083115791717,-1.6575239274670255,49.64192659162776],geometry:{coordinates:[[-1.659996802038395,49.64083115791717],[-1.659996802038395,49.64083115791717],[-1.659380444626252,49.64109772227726],[-1.659140708717718,49.64118432808581],[-1.658728974744375,49.64133808858412],[-1.658105511078215,49.64166664030131],[-1.657531450704516,49.64188722183268],[-1.657532249951541,49.64190343564625],[-1.657532917082162,49.64191690215948],[-1.6575239274670255,49.64192659162776]],type:`LineString`},id:`17`,properties:{ampacity:325,bus1_id:`MVBus23620`,bus2_id:`MVLV07432`,element_type:`line`,id:`MVBranch35238`,insulator:null,length:.2170797616003997,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.662536295709962,49.64011799571136,-1.659996802038395,49.64083115791717],geometry:{coordinates:[[-1.662536295709962,49.64016837911976],[-1.662532144561237,49.640169829308626],[-1.662518419079961,49.640159726176854],[-1.662461766055652,49.64011799571136],[-1.662357033913708,49.64019365063426],[-1.662211427082928,49.64022748468934],[-1.662040547026729,49.640206374442315],[-1.661726821522564,49.64021899711267],[-1.661597576669094,49.64023246110374],[-1.661435397851312,49.64026686915751],[-1.661299412489788,49.640316579269125],[-1.660348294472718,49.64069066057588],[-1.660204469097215,49.64076315446508],[-1.660145158031175,49.64076699436688],[-1.659996802038395,49.64083115791717],[-1.659996802038395,49.64083115791717]],type:`LineString`},id:`18`,properties:{ampacity:325,bus1_id:`MVLV03816`,bus2_id:`MVBus23620`,element_type:`line`,id:`MVBranch44041`,insulator:null,length:.20913294003905575,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.662540446858687,49.64001038150107,-1.659992378774546,49.640794687101014],geometry:{coordinates:[[-1.659992378774546,49.640794687101014],[-1.659992378774546,49.640794687101014],[-1.660116767884211,49.64074186382945],[-1.660193609082822,49.64073201308521],[-1.660286350546354,49.640679282526726],[-1.66138303867216,49.64023715397212],[-1.661681960126204,49.64017912448387],[-1.662031265553016,49.64016076614031],[-1.662205796455039,49.6401754609696],[-1.662308453266365,49.64014220210014],[-1.662475149163483,49.64001038150107],[-1.66253502367219,49.64015392542268],[-1.662540446858687,49.640166928930896],[-1.662536295709962,49.64016837911976]],type:`LineString`},id:`19`,properties:{ampacity:325,bus1_id:`MVBus22688`,bus2_id:`MVLV03816`,element_type:`line`,id:`MVBranch32649`,insulator:null,length:.22438681816102976,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.659992378774546,49.64053361589109,-1.659676486503199,49.64079478500969],geometry:{coordinates:[[-1.6597185284257365,49.64053361589109],[-1.659720235670554,49.64054020484333],[-1.659704177202618,49.640548738816385],[-1.659676486503199,49.64056344833813],[-1.6599921371994,49.64079478500969],[-1.659992378774546,49.640794687101014],[-1.659992378774546,49.640794687101014]],type:`LineString`},id:`20`,properties:{ampacity:325,bus1_id:`MVLV07448`,bus2_id:`MVBus22688`,element_type:`line`,id:`MVBranch35250`,insulator:null,length:.03848083419059896,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.659949508147983,49.64051042599123,-1.65745195708432,49.64188286054988],geometry:{coordinates:[[-1.65745195708432,49.64188286054988],[-1.65745195708432,49.64188286054988],[-1.658082785218181,49.6416431026881],[-1.658694681352662,49.641308656606704],[-1.659331818477574,49.641079590959734],[-1.659949508147983,49.64081606719898],[-1.659626206785389,49.640575981894294],[-1.659647198570433,49.64051042599123],[-1.659697348232264,49.64052238300647],[-1.659716821180919,49.640527026938834],[-1.6597185284257365,49.64053361589109]],type:`LineString`},id:`21`,properties:{ampacity:325,bus1_id:`MVBus20992`,bus2_id:`MVLV07448`,element_type:`line`,id:`MVBranch39122`,insulator:null,length:.26481803791881875,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.65745195708432,49.64086883331258,-1.655216166305802,49.64202236996449],geometry:{coordinates:[[-1.655216166305802,49.64128414309542],[-1.655216166305802,49.64128414309542],[-1.655220537558186,49.64128337831457],[-1.655491739086301,49.64086883331258],[-1.656129360184936,49.64103596349636],[-1.65593306820143,49.64134888681329],[-1.657084904119485,49.64202236996449],[-1.65745195708432,49.64188286054988],[-1.65745195708432,49.64188286054988]],type:`LineString`},id:`22`,properties:{ampacity:325,bus1_id:`MVBus20991`,bus2_id:`MVBus20992`,element_type:`line`,id:`MVBranch48002`,insulator:null,length:.2803324611564285,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.655216166305802,49.64125473062572,-1.654104699338269,49.641547846775495],geometry:{coordinates:[[-1.6541095942725872,49.641301353664915],[-1.654104699338269,49.64129542739384],[-1.65411564271796,49.641283978650286],[-1.654143582189238,49.64125473062572],[-1.654557771437561,49.64141966611486],[-1.654679164728723,49.641547846775495],[-1.654989499613677,49.641323755515046],[-1.655216166305802,49.64128414309542],[-1.655216166305802,49.64128414309542]],type:`LineString`},id:`23`,properties:{ampacity:325,bus1_id:`MVLV10769`,bus2_id:`MVBus20991`,element_type:`line`,id:`MVBranch35246`,insulator:null,length:.10763084810328495,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.65456601827232,49.641301353664915,-1.652959841240036,49.64240152317148],geometry:{coordinates:[[-1.6529876825128729,49.64213837494104],[-1.652991251865631,49.642139394704806],[-1.652986615495288,49.64215252362001],[-1.652959841240036,49.64222835813295],[-1.653134824867502,49.64240152317148],[-1.65385911400153,49.64201640970799],[-1.65456601827232,49.64157155351364],[-1.654467619367898,49.641453377631095],[-1.654143751682042,49.64130785185104],[-1.654135222460471,49.64130768373213],[-1.654114489206905,49.641307279935994],[-1.6541095942725872,49.641301353664915]],type:`LineString`},id:`24`,properties:{ampacity:325,bus1_id:`MVLV09698`,bus2_id:`MVLV10769`,element_type:`line`,id:`MVBranch43580`,insulator:null,length:.2173999289241804,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.653071176407749,49.642137355177276,-1.6508752731227425,49.64321910320288],geometry:{coordinates:[[-1.6508752731227425,49.643005599995846],[-1.650895910759586,49.64300548147244],[-1.650916571088205,49.643006715539215],[-1.650942129039795,49.64300824670489],[-1.650965250810021,49.643104700169616],[-1.65105923380534,49.643134782551606],[-1.651225575911102,49.64321910320288],[-1.651885317702551,49.64294338287878],[-1.652339564305473,49.64276656413314],[-1.652794186959223,49.642594236296674],[-1.653071176407749,49.642437029759236],[-1.652878698673592,49.642236547595466],[-1.652972324269701,49.64214844501973],[-1.652984113160115,49.642137355177276],[-1.6529876825128729,49.64213837494104]],type:`LineString`},id:`25`,properties:{ampacity:325,bus1_id:`MVLV13415`,bus2_id:`MVLV09698`,element_type:`line`,id:`MVBranch44048`,insulator:null,length:.2362052800999093,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.650935110580489,49.64153273332219,-1.649879448220405,49.6430112159862],geometry:{coordinates:[[-1.649879448220405,49.64153273332219],[-1.649887412168749,49.64154338294871],[-1.649886484023854,49.641556839089816],[-1.649885167545114,49.64157595521354],[-1.650640928915735,49.64223971374455],[-1.650616292508886,49.64229458795612],[-1.650935110580489,49.642531246755496],[-1.65090402460911,49.64266017863752],[-1.650711429521012,49.64288291171144],[-1.6507539664566,49.642945381496],[-1.650777366007957,49.6430112159862],[-1.65083402053864,49.64300718963283],[-1.650854635485899,49.64300571851925],[-1.6508752731227425,49.643005599995846]],type:`LineString`},id:`26`,properties:{ampacity:325,bus1_id:`MVLV18345`,bus2_id:`MVLV13415`,element_type:`line`,id:`MVBranch48000`,insulator:null,length:.20042162447610118,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.65221236758308,49.639626640852505,-1.649782416963892,49.64153273332219],geometry:{coordinates:[[-1.65221236758308,49.63967359517768],[-1.652204362202263,49.63968109361968],[-1.652183820239769,49.63968294927789],[-1.651838125471654,49.6397141630449],[-1.65160775122422,49.639626640852505],[-1.651490287994571,49.63963158531766],[-1.650234707607045,49.640863379787525],[-1.650098091771922,49.64099053961909],[-1.649890696923969,49.64115075058477],[-1.649802102888521,49.64123754284771],[-1.649782416963892,49.64131925768361],[-1.649782682789002,49.641407499610274],[-1.649830687473214,49.641503097052194],[-1.649854628236146,49.641514240581486],[-1.649871484272061,49.64152208369566],[-1.649879448220405,49.64153273332219]],type:`LineString`},id:`27`,properties:{ampacity:325,bus1_id:`MVLV13412`,bus2_id:`MVLV18345`,element_type:`line`,id:`MVBranch39121`,insulator:null,length:.3047157335410305,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.652220372963897,49.63931205401539,-1.651432398001215,49.63967359517768],geometry:{coordinates:[[-1.651432398001215,49.63931205401539],[-1.651432398001215,49.63931205401539],[-1.651539420756827,49.63950292976816],[-1.651638644275705,49.63956344872928],[-1.651840627490261,49.63964294199691],[-1.652201280681457,49.639610722175355],[-1.652215841766864,49.63965295551304],[-1.652220372963897,49.639666096735695],[-1.65221236758308,49.63967359517768]],type:`LineString`},id:`28`,properties:{ampacity:325,bus1_id:`MVBus16883`,bus2_id:`MVLV13412`,element_type:`line`,id:`MVBranch48001`,insulator:null,length:.08209146022616265,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.654127012691038,49.63851057138921,-1.651432398001215,49.63931205401539],geometry:{coordinates:[[-1.6541252575873528,49.638747481781465],[-1.654127012691038,49.638752126866116],[-1.654105733162639,49.63875251447646],[-1.653552253645229,49.63886906771035],[-1.65341874946993,49.6385413940442],[-1.653241525771431,49.63851057138921],[-1.652808208186489,49.63896040585052],[-1.652719656668124,49.638979666671084],[-1.652283155193622,49.6388299031483],[-1.651915051041601,49.63919555417702],[-1.651432398001215,49.63931205401539],[-1.651432398001215,49.63931205401539]],type:`LineString`},id:`29`,properties:{ampacity:325,bus1_id:`MVLV03811`,bus2_id:`MVBus16883`,element_type:`line`,id:`MVBranch45474`,insulator:null,length:.2817171104650044,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6541252575873528,49.63845206618083,-1.650618491574853,49.63969203110701],geometry:{coordinates:[[-1.650618491574853,49.63968679231682],[-1.650618491574853,49.63968679231682],[-1.650649419530767,49.63969203110701],[-1.650896448212984,49.63947372456891],[-1.651060356855154,49.63937533808456],[-1.651340187279704,49.639287371933406],[-1.651882934967807,49.63915883668519],[-1.652252046266686,49.63877154385866],[-1.652732366453812,49.63893150685109],[-1.652776162489081,49.63892459447715],[-1.653214572297203,49.63845206618083],[-1.653474392560019,49.6384926535827],[-1.653595009370922,49.63879825359426],[-1.654104179475812,49.638748231431165],[-1.654123502483668,49.63874283669681],[-1.6541252575873528,49.638747481781465]],type:`LineString`},id:`30`,properties:{ampacity:325,bus1_id:`MVBus14816`,bus2_id:`MVLV03811`,element_type:`line`,id:`MVBranch42064`,insulator:null,length:.3601161017125795,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.651074590691024,49.63901863203041,-1.650599191799031,49.63968679231682],geometry:{coordinates:[[-1.651074590691024,49.63901863203041],[-1.651074429692051,49.63902055720824],[-1.651053766996355,49.63902175123091],[-1.650941908923001,49.63902823688537],[-1.650813048943413,49.639199249705825],[-1.650599191799031,49.639671242519334],[-1.650618491574853,49.63968679231682],[-1.650618491574853,49.63968679231682]],type:`LineString`},id:`31`,properties:{ampacity:325,bus1_id:`MVLV18350`,bus2_id:`MVBus14816`,element_type:`line`,id:`MVBranch35245`,insulator:null,length:.08772869175221151,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.651074751689997,49.638993695288484,-1.650496238664297,49.63974470580285],geometry:{coordinates:[[-1.650496238664297,49.63974470580285],[-1.650496238664297,49.63974470580285],[-1.650660042441741,49.639397217347735],[-1.650760130258705,49.639179458157635],[-1.650898886543457,49.638993695288484],[-1.651054410995333,49.6390140505196],[-1.651074751689997,49.63901670685257],[-1.651074590691024,49.63901863203041]],type:`LineString`},id:`32`,properties:{ampacity:325,bus1_id:`MVBus12237`,bus2_id:`MVLV18350`,element_type:`line`,id:`MVBranch35711`,insulator:null,length:.1016162327368625,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.650496238664297,49.63974470580285,-1.64753921110418,49.64171779166659],geometry:{coordinates:[[-1.647550106185192,49.64151825643697],[-1.64755544915293,49.64151982489835],[-1.64755258655046,49.641533164894355],[-1.64753921110418,49.6415953827838],[-1.647802942966988,49.64171779166659],[-1.648518368419918,49.640883683645974],[-1.648709963215433,49.64066549177969],[-1.649108113422299,49.64022588000555],[-1.649304569597744,49.640152492077895],[-1.649857742140985,49.6400326151903],[-1.650244623831524,49.639913956479624],[-1.650460275625328,49.63982099574473],[-1.650496238664297,49.63974470580285],[-1.650496238664297,49.63974470580285]],type:`LineString`},id:`33`,properties:{ampacity:325,bus1_id:`MVLV11405`,bus2_id:`MVBus12237`,element_type:`line`,id:`MVBranch40083`,insulator:null,length:.33971650173458107,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.647550106185192,49.64113108389712,-1.646312245039197,49.64157441542898],geometry:{coordinates:[[-1.646312245039197,49.64113108389712],[-1.646312333313471,49.64113469589732],[-1.646332400576789,49.641138099417056],[-1.64638929169922,49.64114776257148],[-1.646465911461812,49.641135221264015],[-1.647468170294519,49.64157441542898],[-1.647531228487287,49.641526890592324],[-1.647544763217454,49.641516687975574],[-1.647550106185192,49.64151825643697]],type:`LineString`},id:`34`,properties:{ampacity:325,bus1_id:`MVLV04231`,bus2_id:`MVLV11405`,element_type:`line`,id:`MVBranch36889`,insulator:null,length:.10725795298864516,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.646578976558907,49.639737506922216,-1.645219919945549,49.64113108389712],geometry:{coordinates:[[-1.6460659248127212,49.639737506922216],[-1.64606195071773,49.639740519860496],[-1.646093149700323,49.639759518115184],[-1.646124672057415,49.6397817699229],[-1.645328351952258,49.640399475364944],[-1.645239669058761,49.64051641827852],[-1.645219919945549,49.640631459771726],[-1.645267500765176,49.64077299645827],[-1.645427656290168,49.64088365109329],[-1.645567042801381,49.640926585051105],[-1.646070229610008,49.640958822655975],[-1.646493025667394,49.64088936857456],[-1.646578976558907,49.641076409888626],[-1.646332048174622,49.641123660385475],[-1.646312156764923,49.641127471896915],[-1.646312245039197,49.64113108389712]],type:`LineString`},id:`35`,properties:{ampacity:325,bus1_id:`MVLV11399`,bus2_id:`MVLV04231`,element_type:`line`,id:`MVBranch35327`,insulator:null,length:.2773931594553408,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.646150853461462,49.63897580972107,-1.642268508814327,49.64082121145061],geometry:{coordinates:[[-1.6443562607887543,49.6389795586048],[-1.644354442683711,49.63898358407713],[-1.644341484641298,49.63897580972107],[-1.64431221897523,49.63898635009178],[-1.644083251218079,49.639068812430104],[-1.644049925087927,49.639066006932666],[-1.643416793236225,49.639300740312706],[-1.64234071659645,49.63969041694624],[-1.642313656300076,49.63969072292798],[-1.642286559576219,49.63971256665703],[-1.642272274399176,49.63973622787448],[-1.642268508814327,49.63976179099838],[-1.642275307266666,49.63978680866261],[-1.64229381287406,49.63985485589073],[-1.642298229374185,49.639891758820205],[-1.6422963252767,49.63993301518811],[-1.642306709394434,49.63997080081436],[-1.642324215479645,49.64000314553674],[-1.642366244560662,49.64003425164088],[-1.643149472359707,49.64027070854595],[-1.643372968196262,49.640315507596256],[-1.644269956512475,49.64042813873789],[-1.644463330123872,49.6405248149741],[-1.644948851272993,49.64077670026519],[-1.64502448710858,49.640815933974544],[-1.645050424422166,49.64082074503685],[-1.645085687724743,49.64082121145061],[-1.645265479792314,49.64067476811369],[-1.645257810229435,49.640625670900505],[-1.645266095880195,49.6405439906876],[-1.645310002109757,49.64046008533303],[-1.645354514661471,49.64040469258168],[-1.646150853461462,49.639782265379274],[-1.646114346535756,49.63976072629444],[-1.646069898907712,49.639734493983944],[-1.6460659248127212,49.639737506922216]],type:`LineString`},id:`36`,properties:{ampacity:325,bus1_id:`MVLV12653`,bus2_id:`MVLV11399`,element_type:`line`,id:`MVBranch36627`,insulator:null,length:.5787472439158112,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.644358078893798,49.638927857599484,-1.639458979774566,49.64131676438078],geometry:{coordinates:[[-1.63946043427207,49.64121448711107],[-1.639458979774566,49.641216522229705],[-1.639476080449809,49.64122415187133],[-1.639683600765282,49.64131676438078],[-1.64068150921359,49.64040818677782],[-1.640887587961767,49.64014628790694],[-1.644171208973684,49.638927857599484],[-1.64428673169505,49.63897718078914],[-1.644318920544687,49.6389627584152],[-1.644338413031792,49.63895402355153],[-1.644358078893798,49.638975533132474],[-1.6443562607887543,49.6389795586048]],type:`LineString`},id:`37`,properties:{ampacity:325,bus1_id:`MVLV09570`,bus2_id:`MVLV12653`,element_type:`line`,id:`MVBranch40361`,insulator:null,length:.4669884179506195,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.640546525482417,49.63879602948194,-1.63927250887082,49.64125040963323],geometry:{coordinates:[[-1.639959248554075,49.63879602948194],[-1.639965829799256,49.638797503587185],[-1.639966035788674,49.63881097626038],[-1.639967257525591,49.63888932189757],[-1.639645520265935,49.639075944915106],[-1.639366487642173,49.639242197980224],[-1.63927250887082,49.63943361366409],[-1.639396425730311,49.63961035577717],[-1.639652215381613,49.63982309156921],[-1.640108556896245,49.64018292720363],[-1.640533040445249,49.64038987020893],[-1.640546525482417,49.640470447113145],[-1.639675421587061,49.64125040963323],[-1.639481898437506,49.641216011395976],[-1.639461888769574,49.641212451992445],[-1.63946043427207,49.64121448711107]],type:`LineString`},id:`38`,properties:{ampacity:325,bus1_id:`MVLV05297`,bus2_id:`MVLV09570`,element_type:`line`,id:`MVBranch46568`,insulator:null,length:.3650441293007164,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.639959248554075,49.63730949186741,-1.637965199702405,49.639315140023506],geometry:{coordinates:[[-1.638968848385021,49.637357094424615],[-1.638966437548013,49.63735876083673],[-1.638949132657638,49.63735133568258],[-1.638851579028358,49.63730949186741],[-1.63873813544902,49.637363803543096],[-1.638407823573902,49.637598445767445],[-1.638364613078203,49.63766385553251],[-1.638388647125302,49.63772066103881],[-1.638416429576165,49.637925913978656],[-1.638416192457304,49.638144731209124],[-1.638373306666615,49.638282167480355],[-1.638057440729805,49.638694605385226],[-1.637965199702405,49.638822027792465],[-1.637965430563779,49.63891026145871],[-1.638004818479327,49.638951230424304],[-1.638092889110663,49.63899413302123],[-1.63877915186501,49.63904443623959],[-1.63896371174802,49.6390975373099],[-1.639059793876908,49.6391536732344],[-1.639208799139909,49.639315140023506],[-1.639299087818756,49.639197690359225],[-1.639577103507555,49.63903597601949],[-1.639829066569106,49.63889496374282],[-1.6399397108025,49.638805079838065],[-1.639952667308894,49.63879455537669],[-1.639959248554075,49.63879602948194]],type:`LineString`},id:`39`,properties:{ampacity:325,bus1_id:`MVLV12652`,bus2_id:`MVLV05297`,element_type:`line`,id:`MVBranch48098`,insulator:null,length:.3974522975554689,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.639049850446478,49.63402854933457,-1.637316260918098,49.637608521672696],geometry:{coordinates:[[-1.6390459138036424,49.63402854933457],[-1.639049850446478,49.63403429187598],[-1.639037024145002,49.63404487499249],[-1.638665100343765,49.63435160352485],[-1.638307797931881,49.63478256447805],[-1.638106754627051,49.635123526501125],[-1.63801504687924,49.63529146048344],[-1.637702503657229,49.635829835257084],[-1.637346356100177,49.63632648785034],[-1.637316260918098,49.63646799072023],[-1.637344675655574,49.63659578155421],[-1.63806560372496,49.63741387998031],[-1.638297729308869,49.637608521672696],[-1.638389257041214,49.63754055228617],[-1.638575730788286,49.637412593949755],[-1.638704439188519,49.637324437100574],[-1.638848061837624,49.637249278162365],[-1.638958776005897,49.63734467003524],[-1.638971259222029,49.637355428012505],[-1.638968848385021,49.637357094424615]],type:`LineString`},id:`40`,properties:{ampacity:325,bus1_id:`MVLV08398`,bus2_id:`MVLV12652`,element_type:`line`,id:`MVBranch48097`,insulator:null,length:.5184452215196655,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6390459138036424,49.63401918175254,-1.635550093268688,49.6360981750974],geometry:{coordinates:[[-1.635841049476694,49.634773127302665],[-1.635841426459672,49.63477574516622],[-1.635821553346,49.634779590403326],[-1.635550093268688,49.634832095102794],[-1.635664012652769,49.6350055816361],[-1.636591689691463,49.63577518043326],[-1.636679071056393,49.635758676503016],[-1.63708686538294,49.6360337385233],[-1.637361074302147,49.6360981750974],[-1.637589349554886,49.63580219858483],[-1.638039340086554,49.63499347476092],[-1.638289201666341,49.634656240245576],[-1.638634159332553,49.634277930599175],[-1.638958332950398,49.63401918175254],[-1.639021278278921,49.634021913794186],[-1.639041977160807,49.63402280679316],[-1.6390459138036424,49.63402854933457]],type:`LineString`},id:`41`,properties:{ampacity:325,bus1_id:`MVLV14999`,bus2_id:`MVLV08398`,element_type:`line`,id:`MVBranch47618`,insulator:null,length:.48789488430663863,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.636123211021794,49.63201285071942,-1.634926574478434,49.634773127302665],geometry:{coordinates:[[-1.6353965365500425,49.63201285071942],[-1.635388171798059,49.632019483122924],[-1.635367436665667,49.632019534911876],[-1.634926574478434,49.632020655980526],[-1.635143157896667,49.63362863380854],[-1.635298149022477,49.63365934035967],[-1.635340459302301,49.63383888469],[-1.635484774546945,49.6339086716564],[-1.636117163345289,49.63385998098007],[-1.636123211021794,49.633900292647155],[-1.635593609901471,49.63448032507528],[-1.635520649788752,49.63462329891644],[-1.63550721492175,49.634748022982],[-1.635820045418208,49.63476911894884],[-1.635840672493716,49.63477050943911],[-1.635841049476694,49.634773127302665]],type:`LineString`},id:`42`,properties:{ampacity:325,bus1_id:`MVLV05293`,bus2_id:`MVLV14999`,element_type:`line`,id:`MVBranch36772`,insulator:null,length:.4381640551856535,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.635404901302026,49.631738661263284,-1.6316298971813121,49.63271781685638],geometry:{coordinates:[[-1.6316298971813121,49.63271781685638],[-1.631636137764704,49.63271688364239],[-1.63163327830876,49.63270166360753],[-1.63163071600396,49.63256037071055],[-1.632093659469166,49.63175662062328],[-1.632171230775994,49.631738661263284],[-1.633199876177523,49.63180697770677],[-1.633823682906284,49.631874751766034],[-1.634897520452441,49.63193610238032],[-1.635384301904561,49.631938328580226],[-1.63540089567572,49.63199300530112],[-1.635404901302026,49.63200621831591],[-1.6353965365500425,49.63201285071942]],type:`LineString`},id:`43`,properties:{ampacity:325,bus1_id:`MVLV07323`,bus2_id:`MVLV05293`,element_type:`line`,id:`MVBranch36001`,insulator:null,length:.3599441207244474,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.632002849551236,49.63085635792388,-1.631195535837741,49.63271875007037],geometry:{coordinates:[[-1.6314148687770316,49.63085635792388],[-1.63141607844295,49.63085758163999],[-1.631399944359874,49.630866051425],[-1.631195535837741,49.630973375553545],[-1.631224203720729,49.63103632505266],[-1.631498892849788,49.631089949591676],[-1.631567725847643,49.6311353135501],[-1.631630454198624,49.63120790875985],[-1.631686602970617,49.6315409485384],[-1.631665012619333,49.63165064407811],[-1.631963485824913,49.63170705689989],[-1.632002849551236,49.63174802858317],[-1.631537724766073,49.632524828008705],[-1.631616810933443,49.63270603484414],[-1.63162365659792,49.63271875007037],[-1.6316298971813121,49.63271781685638]],type:`LineString`},id:`44`,properties:{ampacity:325,bus1_id:`MVLV15555`,bus2_id:`MVLV07323`,element_type:`line`,id:`MVBranch44818`,insulator:null,length:.2573909011875716,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.631587939581892,49.63085513420778,-1.629054408189043,49.63178058553094],geometry:{coordinates:[[-1.629054408189043,49.63178058553094],[-1.629054408189043,49.63178058553094],[-1.629870759692084,49.63150946533126],[-1.63027631851721,49.631450567390445],[-1.630600109782255,49.631443080677386],[-1.631074676946586,49.63151688103458],[-1.631554981820415,49.63162739569132],[-1.631587939581892,49.63152091498697],[-1.63153580027118,49.63123726426095],[-1.631446068432871,49.63113948661905],[-1.63118012390842,49.631090961348335],[-1.631101680168486,49.63102971744659],[-1.631087767063798,49.63096085231079],[-1.631395105697174,49.63086115655988],[-1.631413659111113,49.63085513420778],[-1.6314148687770316,49.63085635792388]],type:`LineString`},id:`45`,properties:{ampacity:325,bus1_id:`MVBus04664`,bus2_id:`MVLV15555`,element_type:`line`,id:`MVBranch41689`,insulator:null,length:.31109997665373856,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.629722433791195,49.63178058553094,-1.629054408189043,49.63252940750905],geometry:{coordinates:[[-1.629721806268463,49.63252940750905],[-1.629722433791195,49.63252617217645],[-1.629693429524349,49.63252581985572],[-1.629671533905962,49.6325255490427],[-1.629578464447906,49.63227944388576],[-1.629504495049261,49.63223834785071],[-1.629287186398984,49.63205064066636],[-1.629140324102071,49.63187883164821],[-1.629054408189043,49.63178058553094],[-1.629054408189043,49.63178058553094]],type:`LineString`},id:`46`,properties:{ampacity:325,bus1_id:`MVLV02718`,bus2_id:`MVBus04664`,element_type:`line`,id:`MVBranch35531`,insulator:null,length:.09943991949583805,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.629721806268463,49.631786313338594,-1.629037146508968,49.63253424404885],geometry:{coordinates:[[-1.629037146508968,49.631786313338594],[-1.629037146508968,49.631786313338594],[-1.629087268966014,49.63183962110722],[-1.629124914790215,49.63188167512199],[-1.629237382699548,49.632007312962884],[-1.629285671175313,49.63205999739848],[-1.629406587306548,49.63216625831035],[-1.629493192893915,49.63224237849463],[-1.62950876337733,49.632253890385876],[-1.629564221460388,49.63228429039874],[-1.629665246248013,49.63253424404885],[-1.629692017284508,49.632533473668154],[-1.629721178745731,49.632532642841646],[-1.629721806268463,49.63252940750905]],type:`LineString`},id:`47`,properties:{ampacity:325,bus1_id:`MVBus00044`,bus2_id:`MVLV02718`,element_type:`line`,id:`MVBranch37188`,insulator:null,length:.10029828063164829,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`}],type:`FeatureCollection`}),geo_json_fcdd7f8a1ee9a929295c0e4e8759e86c.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_fcdd7f8a1ee9a929295c0e4e8759e86c.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_fcdd7f8a1ee9a929295c0e4e8759e86c.addTo(feature_group_704183b077a5c587e370de100d989692),feature_group_704183b077a5c587e370de100d989692.addTo(feature_group_fb6ba891acd0feb2f9036ccc8a71f231);var feature_group_42bf55daa4410bc357990c336d06efc6=L.featureGroup({});function geo_json_77f4ef96cb3abbd2e4b552b180e433a8_styler(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #234e83;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #234e83;
                ">
    </div>
    `}}}function geo_json_77f4ef96cb3abbd2e4b552b180e433a8_highlighter(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #cad40e;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #cad40e;
                ">
    </div>
    `}}}function geo_json_77f4ef96cb3abbd2e4b552b180e433a8_pointToLayer(feature,latlng){var opts={};opts.icon=new L.DivIcon({iconSize:[0,0],iconAnchor:[0,0],className:`empty`});let style=geo_json_77f4ef96cb3abbd2e4b552b180e433a8_styler(feature);return Object.assign(opts.icon.options,style),new L.Marker(latlng,opts)}function geo_json_77f4ef96cb3abbd2e4b552b180e433a8_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_77f4ef96cb3abbd2e4b552b180e433a8.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_77f4ef96cb3abbd2e4b552b180e433a8_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_77f4ef96cb3abbd2e4b552b180e433a8=L.geoJson(null,{onEachFeature:geo_json_77f4ef96cb3abbd2e4b552b180e433a8_onEachFeature,style:geo_json_77f4ef96cb3abbd2e4b552b180e433a8_styler,pointToLayer:geo_json_77f4ef96cb3abbd2e4b552b180e433a8_pointToLayer});function geo_json_77f4ef96cb3abbd2e4b552b180e433a8_add(data){geo_json_77f4ef96cb3abbd2e4b552b180e433a8.addData(data)}geo_json_77f4ef96cb3abbd2e4b552b180e433a8_add({bbox:[-1.624837162156209,49.62775867731261,-1.607828921912095,49.63374451855814],features:[{bbox:[-1.624837162156209,49.633717544204686,-1.624837162156209,49.633717544204686],geometry:{coordinates:[-1.624837162156209,49.633717544204686],type:`Point`},id:`0`,properties:{element_type:`bus`,id:`HVMV01`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.624837162156209,49.633717544204686,-1.624837162156209,49.633717544204686],geometry:{coordinates:[-1.624837162156209,49.633717544204686],type:`Point`},id:`1`,properties:{element_type:`bus`,id:`HVMVFeeder01`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.607926725745514,49.630057242522646,-1.607926725745514,49.630057242522646],geometry:{coordinates:[-1.607926725745514,49.630057242522646],type:`Point`},id:`2`,properties:{element_type:`bus`,id:`MVLV01557`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.607975529120126,49.63007036133769,-1.607975529120126,49.63007036133769],geometry:{coordinates:[-1.607975529120126,49.63007036133769],type:`Point`},id:`3`,properties:{element_type:`bus`,id:`MVBus09072`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.607828921912095,49.63040347671234,-1.607828921912095,49.63040347671234],geometry:{coordinates:[-1.607828921912095,49.63040347671234],type:`Point`},id:`4`,properties:{element_type:`bus`,id:`MVBus09071`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.60990342767392,49.63152112320213,-1.60990342767392,49.63152112320213],geometry:{coordinates:[-1.60990342767392,49.63152112320213],type:`Point`},id:`5`,properties:{element_type:`bus`,id:`MVBus09070`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6101069381645656,49.63158911474942,-1.6101069381645656,49.63158911474942],geometry:{coordinates:[-1.6101069381645656,49.63158911474942],type:`Point`},id:`6`,properties:{element_type:`bus`,id:`MVLV03692`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.609878920214483,49.63157028321388,-1.609878920214483,49.63157028321388],geometry:{coordinates:[-1.609878920214483,49.63157028321388],type:`Point`},id:`7`,properties:{element_type:`bus`,id:`MVBus08445`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.615251585228688,49.63138183809393,-1.615251585228688,49.63138183809393],geometry:{coordinates:[-1.615251585228688,49.63138183809393],type:`Point`},id:`8`,properties:{element_type:`bus`,id:`MVLV07320`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.614090551512768,49.6320247630815,-1.614090551512768,49.6320247630815],geometry:{coordinates:[-1.614090551512768,49.6320247630815],type:`Point`},id:`9`,properties:{element_type:`bus`,id:`MVLV09569`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6125424847098795,49.63319064348599,-1.6125424847098795,49.63319064348599],geometry:{coordinates:[-1.6125424847098795,49.63319064348599],type:`Point`},id:`10`,properties:{element_type:`bus`,id:`MVLV14997`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.614397172406862,49.63374451855814,-1.614397172406862,49.63374451855814],geometry:{coordinates:[-1.614397172406862,49.63374451855814],type:`Point`},id:`11`,properties:{element_type:`bus`,id:`MVBus07237`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6148992023665274,49.633246093376826,-1.6148992023665274,49.633246093376826],geometry:{coordinates:[-1.6148992023665274,49.633246093376826],type:`Point`},id:`12`,properties:{element_type:`bus`,id:`MVLV14994`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.615129260227989,49.63365678307963,-1.615129260227989,49.63365678307963],geometry:{coordinates:[-1.615129260227989,49.63365678307963],type:`Point`},id:`13`,properties:{element_type:`bus`,id:`MVBus06806`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.617248593084641,49.63351059928568,-1.617248593084641,49.63351059928568],geometry:{coordinates:[-1.617248593084641,49.63351059928568],type:`Point`},id:`14`,properties:{element_type:`bus`,id:`MVBus06805`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.617288715725815,49.63252690092534,-1.617288715725815,49.63252690092534],geometry:{coordinates:[-1.617288715725815,49.63252690092534],type:`Point`},id:`15`,properties:{element_type:`bus`,id:`MVLV03678`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.61797185105183,49.628856075992964,-1.61797185105183,49.628856075992964],geometry:{coordinates:[-1.61797185105183,49.628856075992964],type:`Point`},id:`16`,properties:{element_type:`bus`,id:`MVBus06340`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6175182258464154,49.62827064068822,-1.6175182258464154,49.62827064068822],geometry:{coordinates:[-1.6175182258464154,49.62827064068822],type:`Point`},id:`17`,properties:{element_type:`bus`,id:`MVLV14995`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.618071703010131,49.62876339045437,-1.618071703010131,49.62876339045437],geometry:{coordinates:[-1.618071703010131,49.62876339045437],type:`Point`},id:`18`,properties:{element_type:`bus`,id:`MVBus05776`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.617296198248987,49.627827044271605,-1.617296198248987,49.627827044271605],geometry:{coordinates:[-1.617296198248987,49.627827044271605],type:`Point`},id:`19`,properties:{element_type:`bus`,id:`MVBus05775`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6194617020978654,49.62775867731261,-1.6194617020978654,49.62775867731261],geometry:{coordinates:[-1.6194617020978654,49.62775867731261],type:`Point`},id:`20`,properties:{element_type:`bus`,id:`MVLV18242`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.619704923601284,49.62777414229089,-1.619704923601284,49.62777414229089],geometry:{coordinates:[-1.619704923601284,49.62777414229089],type:`Point`},id:`21`,properties:{element_type:`bus`,id:`MVBus05254`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.62001066228858,49.62832552372274,-1.62001066228858,49.62832552372274],geometry:{coordinates:[-1.62001066228858,49.62832552372274],type:`Point`},id:`22`,properties:{element_type:`bus`,id:`MVBus05253`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.619631373814167,49.630590994074986,-1.619631373814167,49.630590994074986],geometry:{coordinates:[-1.619631373814167,49.630590994074986],type:`Point`},id:`23`,properties:{element_type:`bus`,id:`MVBus05252`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.619666847988223,49.630611324646196,-1.619666847988223,49.630611324646196],geometry:{coordinates:[-1.619666847988223,49.630611324646196],type:`Point`},id:`24`,properties:{element_type:`bus`,id:`MVLV13304`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.619657875156477,49.6305746241572,-1.619657875156477,49.6305746241572],geometry:{coordinates:[-1.619657875156477,49.6305746241572],type:`Point`},id:`25`,properties:{element_type:`bus`,id:`MVBus00057`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.620893120270645,49.62893349771016,-1.620893120270645,49.62893349771016],geometry:{coordinates:[-1.620893120270645,49.62893349771016],type:`Point`},id:`26`,properties:{element_type:`bus`,id:`MVBus00056`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.622376716573707,49.62858095368696,-1.622376716573707,49.62858095368696],geometry:{coordinates:[-1.622376716573707,49.62858095368696],type:`Point`},id:`27`,properties:{element_type:`bus`,id:`MVBus00055`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.622954639870388,49.631939839160744,-1.622954639870388,49.631939839160744],geometry:{coordinates:[-1.622954639870388,49.631939839160744],type:`Point`},id:`28`,properties:{element_type:`bus`,id:`MVBus00054`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.623326183809773,49.63226650711385,-1.623326183809773,49.63226650711385],geometry:{coordinates:[-1.623326183809773,49.63226650711385],type:`Point`},id:`29`,properties:{element_type:`bus`,id:`MVBus00053`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`}],type:`FeatureCollection`}),geo_json_77f4ef96cb3abbd2e4b552b180e433a8.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_77f4ef96cb3abbd2e4b552b180e433a8.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_77f4ef96cb3abbd2e4b552b180e433a8.addTo(feature_group_42bf55daa4410bc357990c336d06efc6);function geo_json_fe5360d81bbd7f613752b1879acde82d_styler(feature){switch(feature.id){default:return{color:`#234e83`,dashArray:`5, 5`,weight:2}}}function geo_json_fe5360d81bbd7f613752b1879acde82d_highlighter(feature){switch(feature.id){default:return{color:`#cad40e`}}}function geo_json_fe5360d81bbd7f613752b1879acde82d_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_fe5360d81bbd7f613752b1879acde82d.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_fe5360d81bbd7f613752b1879acde82d_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_fe5360d81bbd7f613752b1879acde82d=L.geoJson(null,{onEachFeature:geo_json_fe5360d81bbd7f613752b1879acde82d_onEachFeature,style:geo_json_fe5360d81bbd7f613752b1879acde82d_styler});function geo_json_fe5360d81bbd7f613752b1879acde82d_add(data){geo_json_fe5360d81bbd7f613752b1879acde82d.addData(data)}geo_json_fe5360d81bbd7f613752b1879acde82d_add({bbox:[-1.624837162156209,49.6275255786363,-1.607751361150486,49.633878097028294],features:[{bbox:[-1.624837162156209,49.63226650711385,-1.623326183809773,49.633717544204686],geometry:{coordinates:[[-1.624837162156209,49.633717544204686],[-1.624825310272577,49.63370648540949],[-1.624825310272577,49.63370648540949],[-1.62481345839408,49.63369542661301],[-1.623359933106955,49.632339030267744],[-1.623326183809773,49.63226650711385],[-1.623326183809773,49.63226650711385]],type:`LineString`},id:`0`,properties:{ampacity:325,bus1_id:`HVMVFeeder01`,bus2_id:`MVBus00053`,element_type:`line`,id:`MVBranch37115`,insulator:null,length:.19373117984134303,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.607975529120126,49.630057242522646,-1.607926725745514,49.63007036133769],geometry:{coordinates:[[-1.607975529120126,49.63007036133769],[-1.607975529120126,49.63007036133769],[-1.6079568102343,49.63006478549265],[-1.607926725745514,49.630057242522646],[-1.607926725745514,49.630057242522646]],type:`LineString`},id:`1`,properties:{ampacity:325,bus1_id:`MVBus09072`,bus2_id:`MVLV01557`,element_type:`line`,id:`MVBranch47856`,insulator:null,length:.0038174820230672257,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.608014726389757,49.63007036133769,-1.607828921912095,49.63040347671234],geometry:{coordinates:[[-1.607828921912095,49.63040347671234],[-1.607828921912095,49.63040347671234],[-1.608014726389757,49.63008779510236],[-1.607975529120126,49.63007036133769],[-1.607975529120126,49.63007036133769]],type:`LineString`},id:`2`,properties:{ampacity:325,bus1_id:`MVBus09071`,bus2_id:`MVBus09072`,element_type:`line`,id:`MVBranch36665`,insulator:null,length:.0410212088521344,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.609971411687376,49.63040347671234,-1.607751361150486,49.63152112320213],geometry:{coordinates:[[-1.60990342767392,49.63152112320213],[-1.60990342767392,49.63152112320213],[-1.609896393916509,49.63151968026674],[-1.609971411687376,49.63129831648937],[-1.609938911009826,49.631221990673836],[-1.608935358453139,49.63084556674166],[-1.607751361150486,49.630517591361695],[-1.607828921912095,49.63040347671234],[-1.607828921912095,49.63040347671234]],type:`LineString`},id:`3`,properties:{ampacity:325,bus1_id:`MVBus09070`,bus2_id:`MVBus09071`,element_type:`line`,id:`MVBranch45173`,insulator:null,length:.22513392788300826,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.61011203719938,49.63152112320213,-1.60990342767392,49.63158911474942],geometry:{coordinates:[[-1.6101069381645656,49.63158911474942],[-1.61011203719938,49.631580225863715],[-1.610103337791975,49.63156799273692],[-1.610065559848792,49.63155443387497],[-1.60990342767392,49.63152112320213],[-1.60990342767392,49.63152112320213]],type:`LineString`},id:`4`,properties:{ampacity:325,bus1_id:`MVLV03692`,bus2_id:`MVBus09070`,element_type:`line`,id:`MVBranch35109`,insulator:null,length:.016901585911935392,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6101069381645656,49.63157028321388,-1.609878920214483,49.631603548277496],geometry:{coordinates:[[-1.609878920214483,49.63157028321388],[-1.609878920214483,49.63157028321388],[-1.610031933256469,49.63160149969727],[-1.610082941644438,49.631603548277496],[-1.610101839129751,49.631598003635126],[-1.6101069381645656,49.63158911474942]],type:`LineString`},id:`5`,properties:{ampacity:325,bus1_id:`MVBus08445`,bus2_id:`MVLV03692`,element_type:`line`,id:`MVBranch47616`,insulator:null,length:.01677643016309775,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.615251585228688,49.631381251816705,-1.609822121528065,49.632167586843345],geometry:{coordinates:[[-1.615251585228688,49.63138183809393],[-1.615249989249038,49.631381251816705],[-1.615238236766404,49.631392345723505],[-1.615086562399179,49.63153550505344],[-1.613912257270153,49.631585448049165],[-1.613762585802799,49.63185068126129],[-1.611803788254319,49.63204606496801],[-1.611627805842067,49.632167586843345],[-1.611311118667244,49.631974831203785],[-1.611278253899263,49.63189401252384],[-1.610958479131793,49.631831069201276],[-1.610736484856756,49.631828732055354],[-1.609852441443621,49.63176518997786],[-1.609829826166487,49.631742548538995],[-1.609822121528065,49.63171579651127],[-1.609876880381386,49.63156986422409],[-1.609878920214483,49.63157028321388],[-1.609878920214483,49.63157028321388]],type:`LineString`},id:`6`,properties:{ampacity:325,bus1_id:`MVLV07320`,bus2_id:`MVBus08445`,element_type:`line`,id:`MVBranch36771`,insulator:null,length:.4669542724178578,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.615253181208338,49.63138183809393,-1.613794080665256,49.6320247630815],geometry:{coordinates:[[-1.614090551512768,49.6320247630815],[-1.614091287105011,49.63202380385378],[-1.614073525940391,49.63201684879276],[-1.613794080665256,49.6319073281487],[-1.61394971151713,49.63162019297836],[-1.615121338857239,49.63157123639807],[-1.615244620685993,49.63139469083286],[-1.615253181208338,49.63138242437115],[-1.615251585228688,49.63138183809393]],type:`LineString`},id:`7`,properties:{ampacity:325,bus1_id:`MVLV09569`,bus2_id:`MVLV07320`,element_type:`line`,id:`MVBranch43993`,insulator:null,length:.16680800473055252,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.614090551512768,49.631884377363384,-1.611761822849687,49.63319064348599],geometry:{coordinates:[[-1.6125424847098795,49.63319064348599],[-1.612535096400105,49.633181496981244],[-1.61254896881741,49.6331714851432],[-1.612595884573013,49.63313764369573],[-1.612304891955625,49.63262440582521],[-1.611761822849687,49.63225060514492],[-1.611816996970732,49.63207719617671],[-1.613711604316259,49.631884377363384],[-1.613770868814423,49.631929200324024],[-1.614070583570374,49.632020685703246],[-1.614089815920525,49.63202572230922],[-1.614090551512768,49.6320247630815]],type:`LineString`},id:`8`,properties:{ampacity:325,bus1_id:`MVLV14997`,bus2_id:`MVLV09569`,element_type:`line`,id:`MVBranch41315`,insulator:null,length:.31478369710551507,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.614397172406862,49.633187589871596,-1.6125424847098795,49.633878097028294],geometry:{coordinates:[[-1.614397172406862,49.63374451855814],[-1.614397172406862,49.63374451855814],[-1.613934968901359,49.63378803779377],[-1.613247679713893,49.633878097028294],[-1.61280289549296,49.63343860308057],[-1.612640095562403,49.633187589871596],[-1.612598231853735,49.63319477532163],[-1.612549873019654,49.63319978999074],[-1.6125424847098795,49.63319064348599]],type:`LineString`},id:`9`,properties:{ampacity:325,bus1_id:`MVBus07237`,bus2_id:`MVLV14997`,element_type:`line`,id:`MVBranch42879`,insulator:null,length:.17984323786250975,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.615059069374125,49.633246093376826,-1.614397172406862,49.63374451855814],geometry:{coordinates:[[-1.6148992023665274,49.633246093376826],[-1.614887353130557,49.63324692128078],[-1.614893813584765,49.63325972183895],[-1.614985628553693,49.63344247276457],[-1.615059069374125,49.6336821872727],[-1.614397172406862,49.63374451855814],[-1.614397172406862,49.63374451855814]],type:`LineString`},id:`10`,properties:{ampacity:325,bus1_id:`MVLV14994`,bus2_id:`MVBus07237`,element_type:`line`,id:`MVBranch36770`,insulator:null,length:.0983779462509927,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.615129260227989,49.63324526547287,-1.6148992023665274,49.63365678307963],geometry:{coordinates:[[-1.615129260227989,49.63365678307963],[-1.615129260227989,49.63365678307963],[-1.615038089161312,49.63342267476121],[-1.614921048301394,49.63325706921345],[-1.614911051602498,49.63324526547287],[-1.6148992023665274,49.633246093376826]],type:`LineString`},id:`11`,properties:{ampacity:325,bus1_id:`MVBus06806`,bus2_id:`MVLV14994`,element_type:`line`,id:`MVBranch32598`,insulator:null,length:.04862324255083111,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.617248593084641,49.633449691918756,-1.615129260227989,49.633665271687924],geometry:{coordinates:[[-1.617248593084641,49.63351059928568],[-1.617248593084641,49.63351059928568],[-1.61606756226302,49.633449691918756],[-1.615132562335555,49.633665271687924],[-1.615129260227989,49.63365678307963],[-1.615129260227989,49.63365678307963]],type:`LineString`},id:`12`,properties:{ampacity:325,bus1_id:`MVBus06805`,bus2_id:`MVBus06806`,element_type:`line`,id:`MVBranch42873`,insulator:null,length:.15823242540325652,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.617402996914094,49.63252690092534,-1.617248593084641,49.6335109359625],geometry:{coordinates:[[-1.617288715725815,49.63252690092534],[-1.617288828328268,49.63253397861709],[-1.617309305958128,49.63253614144915],[-1.617402996914094,49.63254602605633],[-1.617255070869215,49.6335109359625],[-1.617248593084641,49.63351059928568],[-1.617248593084641,49.63351059928568]],type:`LineString`},id:`13`,properties:{ampacity:325,bus1_id:`MVLV03678`,bus2_id:`MVBus06805`,element_type:`line`,id:`MVBranch39549`,insulator:null,length:.1166751178584927,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.618011211234624,49.628856075992964,-1.617288603123362,49.632527548362916],geometry:{coordinates:[[-1.61797185105183,49.628856075992964],[-1.61797185105183,49.628856075992964],[-1.617980756866947,49.628857025589376],[-1.617946172720699,49.629029288624885],[-1.618011211234624,49.629079298145484],[-1.617599980502613,49.63150199718768],[-1.617598150161725,49.63161642026717],[-1.617443098013907,49.632527548362916],[-1.617309019065242,49.63252029754535],[-1.617289930630933,49.632519267261145],[-1.617288603123362,49.63251982323359],[-1.617288715725815,49.63252690092534]],type:`LineString`},id:`14`,properties:{ampacity:325,bus1_id:`MVBus06340`,bus2_id:`MVLV03678`,element_type:`line`,id:`MVBranch39548`,insulator:null,length:.42424395751102045,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.61797185105183,49.62827064068822,-1.617420432131188,49.628856075992964],geometry:{coordinates:[[-1.6175182258464154,49.62827064068822],[-1.617509454342378,49.628272047137045],[-1.617505146371753,49.628285226830165],[-1.617420432131188,49.628544789765364],[-1.617601292848718,49.62858723431532],[-1.617615817601381,49.62881815703151],[-1.61797185105183,49.628856075992964],[-1.61797185105183,49.628856075992964]],type:`LineString`},id:`15`,properties:{ampacity:325,bus1_id:`MVLV14995`,bus2_id:`MVBus06340`,element_type:`line`,id:`MVBranch35995`,insulator:null,length:.09667306913811433,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.618071703010131,49.6282692342394,-1.6175182258464154,49.62876387797005],geometry:{coordinates:[[-1.618071703010131,49.62876339045437],[-1.618071703010131,49.62876339045437],[-1.618071643905142,49.62876387797005],[-1.617724094908134,49.62873432334502],[-1.617708044496505,49.628535867616634],[-1.617532776088263,49.62849413053917],[-1.617574419981693,49.62830631381738],[-1.617540246203886,49.628279600581955],[-1.617526997350453,49.6282692342394],[-1.6175182258464154,49.62827064068822]],type:`LineString`},id:`16`,properties:{ampacity:325,bus1_id:`MVBus05776`,bus2_id:`MVLV14995`,element_type:`line`,id:`MVBranch47960`,insulator:null,length:.08743391984267036,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.618152228890945,49.62758148843141,-1.617296198248987,49.62876339045437],geometry:{coordinates:[[-1.617296198248987,49.627827044271605],[-1.617296198248987,49.627827044271605],[-1.61745357987417,49.627754868164345],[-1.61752818166992,49.62763166179103],[-1.617732050953237,49.62758148843141],[-1.618152228890945,49.62854322427451],[-1.618094597392389,49.62858481049892],[-1.618071703010131,49.62876339045437],[-1.618071703010131,49.62876339045437]],type:`LineString`},id:`17`,properties:{ampacity:325,bus1_id:`MVBus05775`,bus2_id:`MVBus05776`,element_type:`line`,id:`MVBranch38529`,insulator:null,length:.18173893427682564,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6194617020978654,49.6275255786363,-1.617296198248987,49.62783084692612],geometry:{coordinates:[[-1.6194617020978654,49.62775867731261],[-1.619441517340767,49.6277559837589],[-1.619421810857793,49.627751781830035],[-1.619279261933552,49.62772137686995],[-1.61789222453811,49.62783084692612],[-1.61776078783689,49.6275255786363],[-1.617493837917352,49.62760132122202],[-1.617401565596081,49.627728729446694],[-1.617296198248987,49.627827044271605],[-1.617296198248987,49.627827044271605]],type:`LineString`},id:`18`,properties:{ampacity:325,bus1_id:`MVLV18242`,bus2_id:`MVBus05775`,element_type:`line`,id:`MVBranch34050`,insulator:null,length:.19857131245149381,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.619704923601284,49.62775867731261,-1.6194617020978654,49.62777414229089],geometry:{coordinates:[[-1.619704923601284,49.62777414229089],[-1.619704923601284,49.62777414229089],[-1.619502549883901,49.627762556044544],[-1.619481886854964,49.62776137086632],[-1.6194617020978654,49.62775867731261]],type:`LineString`},id:`19`,properties:{ampacity:325,bus1_id:`MVBus05254`,bus2_id:`MVLV18242`,element_type:`line`,id:`MVBranch38827`,insulator:null,length:.01617639679305394,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.62001066228858,49.6276812130303,-1.619704923601284,49.62832552372274],geometry:{coordinates:[[-1.62001066228858,49.62832552372274],[-1.62001066228858,49.62832552372274],[-1.619990032194904,49.62831976946931],[-1.619979781936978,49.628246700998254],[-1.619968985717971,49.62807201066118],[-1.619958965146112,49.62800190210659],[-1.619935847879893,49.62775564076857],[-1.619932187501521,49.62771666212823],[-1.619891596407082,49.62768468325065],[-1.619867669101086,49.6276812130303],[-1.61984556474374,49.62768161276903],[-1.619826237273845,49.62768550953946],[-1.619810072357286,49.62769127210947],[-1.619794696637928,49.62770060576055],[-1.619776178302717,49.62771493406426],[-1.619768985518702,49.62773249760089],[-1.619755589830324,49.62775450850498],[-1.61974310392571,49.62777504187375],[-1.619734678045402,49.627783311776206],[-1.619704923601284,49.62777414229089],[-1.619704923601284,49.62777414229089]],type:`LineString`},id:`20`,properties:{ampacity:325,bus1_id:`MVBus05253`,bus2_id:`MVBus05254`,element_type:`line`,id:`MVBranch40864`,insulator:null,length:.09380842822624201,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.620126124809151,49.62832552372274,-1.619631373814167,49.630590994074986],geometry:{coordinates:[[-1.619631373814167,49.630590994074986],[-1.619631373814167,49.630590994074986],[-1.619982173901628,49.628939081808056],[-1.620081883775705,49.6285953078882],[-1.620126124809151,49.628559581290794],[-1.619975680096279,49.62849898768144],[-1.62001066228858,49.62832552372274],[-1.62001066228858,49.62832552372274]],type:`LineString`},id:`21`,properties:{ampacity:325,bus1_id:`MVBus05252`,bus2_id:`MVBus05253`,element_type:`line`,id:`MVBranch37555`,insulator:null,length:.2617227298854735,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.619666847988223,49.630590994074986,-1.619625399750188,49.63061782972238],geometry:{coordinates:[[-1.619666847988223,49.630611324646196],[-1.619664812202434,49.63061782972238],[-1.619625399750188,49.630614101840614],[-1.619627157114878,49.63060730913235],[-1.619631373814167,49.630590994074986],[-1.619631373814167,49.630590994074986]],type:`LineString`},id:`22`,properties:{ampacity:325,bus1_id:`MVLV13304`,bus2_id:`MVBus05252`,element_type:`line`,id:`MVBranch37432`,insulator:null,length:.005483402606147038,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.619668883774012,49.6305746241572,-1.619650369889454,49.630611324646196],geometry:{coordinates:[[-1.619657875156477,49.6305746241572],[-1.619657875156477,49.6305746241572],[-1.619653147688041,49.630592385699686],[-1.619650369889454,49.630602799712065],[-1.619668883774012,49.63060481957001],[-1.619666847988223,49.630611324646196]],type:`LineString`},id:`23`,properties:{ampacity:325,bus1_id:`MVBus00057`,bus2_id:`MVLV13304`,element_type:`line`,id:`MVBranch35882`,insulator:null,length:.004536545893693076,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.620893120270645,49.62863872481972,-1.619657875156477,49.6305746241572],geometry:{coordinates:[[-1.620893120270645,49.62893349771016],[-1.620893120270645,49.62893349771016],[-1.620803554835318,49.62906395823792],[-1.620701482976924,49.62909389879037],[-1.620544112067105,49.629087522188925],[-1.620457236135225,49.62897876285862],[-1.620431085758726,49.62870182949241],[-1.620313405703354,49.628641386731516],[-1.62017220296288,49.62863872481972],[-1.620091100464641,49.628748738144985],[-1.620024244254979,49.62910272201935],[-1.619657875156477,49.6305746241572],[-1.619657875156477,49.6305746241572]],type:`LineString`},id:`24`,properties:{ampacity:325,bus1_id:`MVBus00056`,bus2_id:`MVBus00057`,element_type:`line`,id:`MVBranch43063`,insulator:null,length:.31996744840118263,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.622376716573707,49.628142475439006,-1.620893120270645,49.62893349771016],geometry:{coordinates:[[-1.622376716573707,49.62858095368696],[-1.622376716573707,49.62858095368696],[-1.622372026717302,49.628570649246114],[-1.622356271165123,49.62846682770215],[-1.622261284436479,49.62837060960379],[-1.622207717498512,49.62829989497923],[-1.622180946060279,49.62822768236052],[-1.62216952883881,49.62815495791898],[-1.621062541920247,49.628142475439006],[-1.620930793007626,49.628813836115214],[-1.620913128650989,49.628888771543224],[-1.620893120270645,49.62893349771016],[-1.620893120270645,49.62893349771016]],type:`LineString`},id:`25`,properties:{ampacity:325,bus1_id:`MVBus00055`,bus2_id:`MVBus00056`,element_type:`line`,id:`MVBranch34651`,insulator:null,length:.21954342456757106,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.623049843133065,49.62858095368696,-1.622376716573707,49.631939839160744],geometry:{coordinates:[[-1.622954639870388,49.631939839160744],[-1.622954639870388,49.631939839160744],[-1.622791667204805,49.63187551371534],[-1.622781372238395,49.63186506017172],[-1.622775680986269,49.631852918176165],[-1.622724782335082,49.63148261125394],[-1.622712141901039,49.63115678587939],[-1.622732661751757,49.6307892742711],[-1.622728783689761,49.63078015722843],[-1.62271851483728,49.630770215379144],[-1.622625005204506,49.630737317786455],[-1.622619251127881,49.630732389632094],[-1.622888503562517,49.62983181631249],[-1.623049843133065,49.629485202799515],[-1.622900206171288,49.62943081787617],[-1.622810625063383,49.629216309504336],[-1.62265649682463,49.62901363574483],[-1.6225117170979,49.62869899837995],[-1.622496693679498,49.62863243491011],[-1.622395892564589,49.628646086284704],[-1.622376716573707,49.62858095368696],[-1.622376716573707,49.62858095368696]],type:`LineString`},id:`26`,properties:{ampacity:325,bus1_id:`MVBus00054`,bus2_id:`MVBus00055`,element_type:`line`,id:`MVBranch32902`,insulator:null,length:.4092063054473774,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.623326183809773,49.631939839160744,-1.622954639870388,49.63226650711385],geometry:{coordinates:[[-1.623326183809773,49.63226650711385],[-1.623326183809773,49.63226650711385],[-1.623256964886385,49.6321205189783],[-1.622954639870388,49.631939839160744],[-1.622954639870388,49.631939839160744]],type:`LineString`},id:`27`,properties:{ampacity:325,bus1_id:`MVBus00053`,bus2_id:`MVBus00054`,element_type:`line`,id:`MVBranch38445`,insulator:null,length:.0466684979154946,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`}],type:`FeatureCollection`}),geo_json_fe5360d81bbd7f613752b1879acde82d.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_fe5360d81bbd7f613752b1879acde82d.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_fe5360d81bbd7f613752b1879acde82d.addTo(feature_group_42bf55daa4410bc357990c336d06efc6),feature_group_42bf55daa4410bc357990c336d06efc6.addTo(feature_group_fb6ba891acd0feb2f9036ccc8a71f231);var feature_group_0bff87d7470d53429989ed14566b48eb=L.featureGroup({});function geo_json_895e8d5a0844bf43593ee656db569be8_styler(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #234e83;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #234e83;
                ">
    </div>
    `}}}function geo_json_895e8d5a0844bf43593ee656db569be8_highlighter(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #cad40e;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #cad40e;
                ">
    </div>
    `}}}function geo_json_895e8d5a0844bf43593ee656db569be8_pointToLayer(feature,latlng){var opts={};opts.icon=new L.DivIcon({iconSize:[0,0],iconAnchor:[0,0],className:`empty`});let style=geo_json_895e8d5a0844bf43593ee656db569be8_styler(feature);return Object.assign(opts.icon.options,style),new L.Marker(latlng,opts)}function geo_json_895e8d5a0844bf43593ee656db569be8_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_895e8d5a0844bf43593ee656db569be8.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_895e8d5a0844bf43593ee656db569be8_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_895e8d5a0844bf43593ee656db569be8=L.geoJson(null,{onEachFeature:geo_json_895e8d5a0844bf43593ee656db569be8_onEachFeature,style:geo_json_895e8d5a0844bf43593ee656db569be8_styler,pointToLayer:geo_json_895e8d5a0844bf43593ee656db569be8_pointToLayer});function geo_json_895e8d5a0844bf43593ee656db569be8_add(data){geo_json_895e8d5a0844bf43593ee656db569be8.addData(data)}geo_json_895e8d5a0844bf43593ee656db569be8_add({bbox:[-1.396450904235974,49.64298359804093,-1.341143887616421,49.68435695606896],features:[{bbox:[-1.341143887616421,49.649368152657914,-1.341143887616421,49.649368152657914],geometry:{coordinates:[-1.341143887616421,49.649368152657914],type:`Point`},id:`0`,properties:{element_type:`bus`,id:`HVMV02`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.341143887616421,49.649368152657914,-1.341143887616421,49.649368152657914],geometry:{coordinates:[-1.341143887616421,49.649368152657914],type:`Point`},id:`1`,properties:{element_type:`bus`,id:`HVMVFeeder02`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.379425423456413,49.64836189737522,-1.379425423456413,49.64836189737522],geometry:{coordinates:[-1.379425423456413,49.64836189737522],type:`Point`},id:`2`,properties:{element_type:`bus`,id:`MVLV15016`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.381823290728951,49.64701700842836,-1.381823290728951,49.64701700842836],geometry:{coordinates:[-1.381823290728951,49.64701700842836],type:`Point`},id:`3`,properties:{element_type:`bus`,id:`MVLV10667`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.371150419839853,49.655825871851405,-1.371150419839853,49.655825871851405],geometry:{coordinates:[-1.371150419839853,49.655825871851405],type:`Point`},id:`4`,properties:{element_type:`bus`,id:`MVLV09595`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.372298178279623,49.658299751045696,-1.372298178279623,49.658299751045696],geometry:{coordinates:[-1.372298178279623,49.658299751045696],type:`Point`},id:`5`,properties:{element_type:`bus`,id:`MVBus16246`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.372533815677704,49.65884745330522,-1.372533815677704,49.65884745330522],geometry:{coordinates:[-1.372533815677704,49.65884745330522],type:`Point`},id:`6`,properties:{element_type:`bus`,id:`MVBus16245`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.353621166734196,49.66271170637617,-1.353621166734196,49.66271170637617],geometry:{coordinates:[-1.353621166734196,49.66271170637617],type:`Point`},id:`7`,properties:{element_type:`bus`,id:`MVLV18263`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.363212064086434,49.65900120223403,-1.363212064086434,49.65900120223403],geometry:{coordinates:[-1.363212064086434,49.65900120223403],type:`Point`},id:`8`,properties:{element_type:`bus`,id:`MVBus16252`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.359611241149069,49.65929698067572,-1.359611241149069,49.65929698067572],geometry:{coordinates:[-1.359611241149069,49.65929698067572],type:`Point`},id:`9`,properties:{element_type:`bus`,id:`MVLV03703`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.364874290710226,49.65897516480102,-1.364874290710226,49.65897516480102],geometry:{coordinates:[-1.364874290710226,49.65897516480102],type:`Point`},id:`10`,properties:{element_type:`bus`,id:`MVBus16251`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.362188979845099,49.6571000586743,-1.362188979845099,49.6571000586743],geometry:{coordinates:[-1.362188979845099,49.6571000586743],type:`Point`},id:`11`,properties:{element_type:`bus`,id:`MVLV15015`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.363211977478477,49.65814335267942,-1.363211977478477,49.65814335267942],geometry:{coordinates:[-1.363211977478477,49.65814335267942],type:`Point`},id:`12`,properties:{element_type:`bus`,id:`MVBus16255`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.366195557635843,49.65902809491562,-1.366195557635843,49.65902809491562],geometry:{coordinates:[-1.366195557635843,49.65902809491562],type:`Point`},id:`13`,properties:{element_type:`bus`,id:`MVBus16250`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.37052573334111,49.65888465426676,-1.37052573334111,49.65888465426676],geometry:{coordinates:[-1.37052573334111,49.65888465426676],type:`Point`},id:`14`,properties:{element_type:`bus`,id:`MVBus16248`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.373821100953172,49.661964717931106,-1.373821100953172,49.661964717931106],geometry:{coordinates:[-1.373821100953172,49.661964717931106],type:`Point`},id:`15`,properties:{element_type:`bus`,id:`MVLV03705`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.376121721428708,49.65874279740818,-1.376121721428708,49.65874279740818],geometry:{coordinates:[-1.376121721428708,49.65874279740818],type:`Point`},id:`16`,properties:{element_type:`bus`,id:`MVBus16244`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.377335684181196,49.657807942425116,-1.377335684181196,49.657807942425116],geometry:{coordinates:[-1.377335684181196,49.657807942425116],type:`Point`},id:`17`,properties:{element_type:`bus`,id:`MVLV12099`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.377014665176524,49.65869498771795,-1.377014665176524,49.65869498771795],geometry:{coordinates:[-1.377014665176524,49.65869498771795],type:`Point`},id:`18`,properties:{element_type:`bus`,id:`MVBus16243`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.377957689760006,49.658651945322525,-1.377957689760006,49.658651945322525],geometry:{coordinates:[-1.377957689760006,49.658651945322525],type:`Point`},id:`19`,properties:{element_type:`bus`,id:`MVBus16242`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.387251985079024,49.65826499708912,-1.387251985079024,49.65826499708912],geometry:{coordinates:[-1.387251985079024,49.65826499708912],type:`Point`},id:`20`,properties:{element_type:`bus`,id:`MVBus16240`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.38978771053233,49.657963688996865,-1.38978771053233,49.657963688996865],geometry:{coordinates:[-1.38978771053233,49.657963688996865],type:`Point`},id:`21`,properties:{element_type:`bus`,id:`MVLV06250`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.396174122247448,49.660517606384,-1.396174122247448,49.660517606384],geometry:{coordinates:[-1.396174122247448,49.660517606384],type:`Point`},id:`22`,properties:{element_type:`bus`,id:`MVBus16239`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.396407487666482,49.66030127215695,-1.396407487666482,49.66030127215695],geometry:{coordinates:[-1.396407487666482,49.66030127215695],type:`Point`},id:`23`,properties:{element_type:`bus`,id:`MVBus16238`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.3964057126467686,49.660262531967966,-1.3964057126467686,49.660262531967966],geometry:{coordinates:[-1.3964057126467686,49.660262531967966],type:`Point`},id:`24`,properties:{element_type:`bus`,id:`MVLV11999`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.38732578741805,49.66311035879193,-1.38732578741805,49.66311035879193],geometry:{coordinates:[-1.38732578741805,49.66311035879193],type:`Point`},id:`25`,properties:{element_type:`bus`,id:`MVLV00559`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.387432288168403,49.66315379586582,-1.387432288168403,49.66315379586582],geometry:{coordinates:[-1.387432288168403,49.66315379586582],type:`Point`},id:`26`,properties:{element_type:`bus`,id:`MVBus13498`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.383661956464301,49.67615070129675,-1.383661956464301,49.67615070129675],geometry:{coordinates:[-1.383661956464301,49.67615070129675],type:`Point`},id:`27`,properties:{element_type:`bus`,id:`MVLV16879`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.383768918139199,49.6761669133056,-1.383768918139199,49.6761669133056],geometry:{coordinates:[-1.383768918139199,49.6761669133056],type:`Point`},id:`28`,properties:{element_type:`bus`,id:`MVBus19216`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.387482823059862,49.679565823143825,-1.387482823059862,49.679565823143825],geometry:{coordinates:[-1.387482823059862,49.679565823143825],type:`Point`},id:`29`,properties:{element_type:`bus`,id:`MVLV00333`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.387473067955328,49.67977113339019,-1.387473067955328,49.67977113339019],geometry:{coordinates:[-1.387473067955328,49.67977113339019],type:`Point`},id:`30`,properties:{element_type:`bus`,id:`MVBus19217`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.390165074821639,49.68435695606896,-1.390165074821639,49.68435695606896],geometry:{coordinates:[-1.390165074821639,49.68435695606896],type:`Point`},id:`31`,properties:{element_type:`bus`,id:`MVBus19219`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.3873025941583055,49.66617902194447,-1.3873025941583055,49.66617902194447],geometry:{coordinates:[-1.3873025941583055,49.66617902194447],type:`Point`},id:`32`,properties:{element_type:`bus`,id:`MVLV13624`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.385535507316819,49.66475968041158,-1.385535507316819,49.66475968041158],geometry:{coordinates:[-1.385535507316819,49.66475968041158],type:`Point`},id:`33`,properties:{element_type:`bus`,id:`MVBus13500`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.37861523666604,49.66583210459457,-1.37861523666604,49.66583210459457],geometry:{coordinates:[-1.37861523666604,49.66583210459457],type:`Point`},id:`34`,properties:{element_type:`bus`,id:`MVLV05842`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.381131381360064,49.665651484021154,-1.381131381360064,49.665651484021154],geometry:{coordinates:[-1.381131381360064,49.665651484021154],type:`Point`},id:`35`,properties:{element_type:`bus`,id:`MVBus13502`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.378678571365429,49.6700702299779,-1.378678571365429,49.6700702299779],geometry:{coordinates:[-1.378678571365429,49.6700702299779],type:`Point`},id:`36`,properties:{element_type:`bus`,id:`MVLV09036`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.378508982637205,49.67049492628741,-1.378508982637205,49.67049492628741],geometry:{coordinates:[-1.378508982637205,49.67049492628741],type:`Point`},id:`37`,properties:{element_type:`bus`,id:`MVBus13507`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.364568388218211,49.67301865165213,-1.364568388218211,49.67301865165213],geometry:{coordinates:[-1.364568388218211,49.67301865165213],type:`Point`},id:`38`,properties:{element_type:`bus`,id:`MVLV10341`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.367021341986308,49.67251972372232,-1.367021341986308,49.67251972372232],geometry:{coordinates:[-1.367021341986308,49.67251972372232],type:`Point`},id:`39`,properties:{element_type:`bus`,id:`MVBus13511`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.365446752865551,49.670169257631514,-1.365446752865551,49.670169257631514],geometry:{coordinates:[-1.365446752865551,49.670169257631514],type:`Point`},id:`40`,properties:{element_type:`bus`,id:`MVLV16210`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.371996551240058,49.6715045934133,-1.371996551240058,49.6715045934133],geometry:{coordinates:[-1.371996551240058,49.6715045934133],type:`Point`},id:`41`,properties:{element_type:`bus`,id:`MVBus13509`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.371520169196079,49.67063246231633,-1.371520169196079,49.67063246231633],geometry:{coordinates:[-1.371520169196079,49.67063246231633],type:`Point`},id:`42`,properties:{element_type:`bus`,id:`MVLV18939`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.3732913242456,49.67126845912352,-1.3732913242456,49.67126845912352],geometry:{coordinates:[-1.3732913242456,49.67126845912352],type:`Point`},id:`43`,properties:{element_type:`bus`,id:`MVBus13508`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.381534586991432,49.6696998371898,-1.381534586991432,49.6696998371898],geometry:{coordinates:[-1.381534586991432,49.6696998371898],type:`Point`},id:`44`,properties:{element_type:`bus`,id:`MVBus13506`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.381285976129816,49.66779511294239,-1.381285976129816,49.66779511294239],geometry:{coordinates:[-1.381285976129816,49.66779511294239],type:`Point`},id:`45`,properties:{element_type:`bus`,id:`MVBus13505`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.38122396426964,49.66615036764246,-1.38122396426964,49.66615036764246],geometry:{coordinates:[-1.38122396426964,49.66615036764246],type:`Point`},id:`46`,properties:{element_type:`bus`,id:`MVBus13504`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.396160700810953,49.6605270561942,-1.396160700810953,49.6605270561942],geometry:{coordinates:[-1.396160700810953,49.6605270561942],type:`Point`},id:`47`,properties:{element_type:`bus`,id:`MVBus13497`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.396450904235974,49.66024788508449,-1.396450904235974,49.66024788508449],geometry:{coordinates:[-1.396450904235974,49.66024788508449],type:`Point`},id:`48`,properties:{element_type:`bus`,id:`MVBus08729`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.381535312882208,49.64733699083525,-1.381535312882208,49.64733699083525],geometry:{coordinates:[-1.381535312882208,49.64733699083525],type:`Point`},id:`49`,properties:{element_type:`bus`,id:`MVBus08728`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.38131751047128,49.64725252932783,-1.38131751047128,49.64725252932783],geometry:{coordinates:[-1.38131751047128,49.64725252932783],type:`Point`},id:`50`,properties:{element_type:`bus`,id:`MVBus00118`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.363057844882403,49.64298359804093,-1.363057844882403,49.64298359804093],geometry:{coordinates:[-1.363057844882403,49.64298359804093],type:`Point`},id:`51`,properties:{element_type:`bus`,id:`MVLV10578`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.363073414238841,49.64304820544189,-1.363073414238841,49.64304820544189],geometry:{coordinates:[-1.363073414238841,49.64304820544189],type:`Point`},id:`52`,properties:{element_type:`bus`,id:`MVBus00117`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`}],type:`FeatureCollection`}),geo_json_895e8d5a0844bf43593ee656db569be8.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_895e8d5a0844bf43593ee656db569be8.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_895e8d5a0844bf43593ee656db569be8.addTo(feature_group_0bff87d7470d53429989ed14566b48eb);function geo_json_aa71e08529560c3e1a95187239dcc900_styler(feature){switch(feature.id){case`0`:case`1`:case`2`:case`7`:case`14`:case`19`:case`20`:case`21`:case`22`:case`23`:case`24`:case`25`:case`26`:case`27`:case`28`:case`29`:case`40`:case`41`:case`42`:case`43`:case`44`:case`45`:case`46`:case`47`:case`48`:case`49`:case`50`:return{color:`#234e83`,dashArray:`5, 5`,weight:2};default:return{color:`#234e83`,dashArray:null,weight:2}}}function geo_json_aa71e08529560c3e1a95187239dcc900_highlighter(feature){switch(feature.id){default:return{color:`#cad40e`}}}function geo_json_aa71e08529560c3e1a95187239dcc900_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_aa71e08529560c3e1a95187239dcc900.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_aa71e08529560c3e1a95187239dcc900_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_aa71e08529560c3e1a95187239dcc900=L.geoJson(null,{onEachFeature:geo_json_aa71e08529560c3e1a95187239dcc900_onEachFeature,style:geo_json_aa71e08529560c3e1a95187239dcc900_styler});function geo_json_aa71e08529560c3e1a95187239dcc900_add(data){geo_json_aa71e08529560c3e1a95187239dcc900.addData(data)}geo_json_aa71e08529560c3e1a95187239dcc900_add({bbox:[-1.397531312501535,49.642637427072906,-1.341143887616421,49.68440161719534],features:[{bbox:[-1.363073414238841,49.64304820544189,-1.341143887616421,49.64995916606215],geometry:{coordinates:[[-1.341143887616421,49.649368152657914],[-1.341155125505547,49.649298961446966],[-1.341155125505547,49.649298961446966],[-1.341171924590065,49.64930687473048],[-1.34153220499483,49.64947661010156],[-1.342281461172416,49.64959418164936],[-1.343082352557444,49.64993697293146],[-1.343716300356949,49.64995916606215],[-1.348459393130546,49.64758213012024],[-1.348846309075413,49.64714257669268],[-1.349060213719286,49.64701837110458],[-1.351136248206694,49.64621592139255],[-1.351392627106781,49.64580421775384],[-1.351912479370751,49.64540850044688],[-1.352134962424792,49.645330158011404],[-1.353353500184246,49.64504433859896],[-1.35515369511343,49.64492399855778],[-1.355584164988894,49.64478605736917],[-1.35829665370363,49.643602195615294],[-1.360301933076271,49.64329788143403],[-1.361665073179857,49.643247201167185],[-1.363073414238841,49.64304820544189],[-1.363073414238841,49.64304820544189]],type:`LineString`},id:`0`,properties:{ampacity:325,bus1_id:`HVMVFeeder02`,bus2_id:`MVBus00117`,element_type:`line`,id:`MVBranch46833`,insulator:null,length:1.8605918592243234,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.381823290728951,49.64701700842836,-1.379425423456413,49.648666940149624],geometry:{coordinates:[[-1.381823290728951,49.64701700842836],[-1.38181895927442,49.647017612121545],[-1.381798635857504,49.647020313856906],[-1.38169652530833,49.64703389159774],[-1.381367479305764,49.647337942868106],[-1.381201793368014,49.647328848899605],[-1.379649402879508,49.648666940149624],[-1.379569215225331,49.64863349504422],[-1.379502688386823,49.64834213523793],[-1.37947066256251,49.64835032984476],[-1.379425423456413,49.64836189737522],[-1.379425423456413,49.64836189737522]],type:`LineString`},id:`1`,properties:{ampacity:325,bus1_id:`MVLV10667`,bus2_id:`MVLV15016`,element_type:`line`,id:`MVBranch37971`,insulator:null,length:.2943324039112835,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.372298178279623,49.65578475761738,-1.370961928314556,49.658299751045696],geometry:{coordinates:[[-1.372298178279623,49.658299751045696],[-1.372298178279623,49.658299751045696],[-1.372298077747431,49.65829951138166],[-1.372231266154901,49.65829624642845],[-1.371985631255131,49.65805652670265],[-1.371624906888681,49.65805455809356],[-1.371306822773066,49.657664109747394],[-1.371203402876501,49.65737931953817],[-1.371238334599025,49.65701719464847],[-1.371086890486818,49.65692210387349],[-1.370972942661989,49.6566448554951],[-1.370961928314556,49.65582325231682],[-1.371124025505802,49.65578475761738],[-1.371150419839853,49.655825871851405],[-1.371150419839853,49.655825871851405]],type:`LineString`},id:`2`,properties:{ampacity:325,bus1_id:`MVBus16246`,bus2_id:`MVLV09595`,element_type:`line`,id:`MVBranch32611`,insulator:null,length:.3408872288632633,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.372533815677704,49.658299751045696,-1.372298178279623,49.65884745330522],geometry:{coordinates:[[-1.372533815677704,49.65884745330522],[-1.372533815677704,49.65884745330522],[-1.372298178279623,49.658299751045696],[-1.372298178279623,49.658299751045696]],type:`LineString`},id:`3`,properties:{ampacity:193,bus1_id:`MVBus16245`,bus2_id:`MVBus16246`,element_type:`line`,id:`MVBranch03346`,insulator:null,length:.0632480621227142,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.363212064086434,49.65900120223403,-1.353621166734196,49.66325901700029],geometry:{coordinates:[[-1.363212064086434,49.65900120223403],[-1.363212064086434,49.65900120223403],[-1.362202405174957,49.66056110037333],[-1.354854791926472,49.66325901700029],[-1.353621166734196,49.66271170637617],[-1.353621166734196,49.66271170637617]],type:`LineString`},id:`4`,properties:{ampacity:193,bus1_id:`MVBus16252`,bus2_id:`MVLV18263`,element_type:`line`,id:`MVBranch17175`,insulator:null,length:.9055318059977351,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.363212064086434,49.65900120223403,-1.359611241149069,49.65929698067572],geometry:{coordinates:[[-1.363212064086434,49.65900120223403],[-1.363212064086434,49.65900120223403],[-1.359611241149069,49.65929698067572],[-1.359611241149069,49.65929698067572]],type:`LineString`},id:`5`,properties:{ampacity:193,bus1_id:`MVBus16252`,bus2_id:`MVLV03703`,element_type:`line`,id:`MVBranch26847`,insulator:null,length:.26205738228368264,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.364874290710226,49.65897516480102,-1.363212064086434,49.65900120223403],geometry:{coordinates:[[-1.364874290710226,49.65897516480102],[-1.364874290710226,49.65897516480102],[-1.363212064086434,49.65900120223403],[-1.363212064086434,49.65900120223403]],type:`LineString`},id:`6`,properties:{ampacity:193,bus1_id:`MVBus16251`,bus2_id:`MVBus16252`,element_type:`line`,id:`MVBranch17174`,insulator:null,length:.12005035444768837,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.363211977478477,49.65707333926866,-1.361999708149692,49.65814335267942],geometry:{coordinates:[[-1.363211977478477,49.65814335267942],[-1.363211977478477,49.65814335267942],[-1.362705928317699,49.657775040494265],[-1.361999708149692,49.65727533626031],[-1.362123100582489,49.65707333926866],[-1.362188979845099,49.6571000586743],[-1.362188979845099,49.6571000586743]],type:`LineString`},id:`7`,properties:{ampacity:325,bus1_id:`MVBus16255`,bus2_id:`MVLV15015`,element_type:`line`,id:`MVBranch46579`,insulator:null,length:.16009582724380417,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.364874290710226,49.65814335267942,-1.363211977478477,49.65897516480102],geometry:{coordinates:[[-1.364874290710226,49.65897516480102],[-1.364874290710226,49.65897516480102],[-1.363211977478477,49.65814335267942],[-1.363211977478477,49.65814335267942]],type:`LineString`},id:`8`,properties:{ampacity:193,bus1_id:`MVBus16251`,bus2_id:`MVBus16255`,element_type:`line`,id:`MVBranch03347`,insulator:null,length:.15154109479720265,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.366195557635843,49.65897516480102,-1.364874290710226,49.65902809491562],geometry:{coordinates:[[-1.366195557635843,49.65902809491562],[-1.366195557635843,49.65902809491562],[-1.364874290710226,49.65897516480102],[-1.364874290710226,49.65897516480102]],type:`LineString`},id:`9`,properties:{ampacity:193,bus1_id:`MVBus16250`,bus2_id:`MVBus16251`,element_type:`line`,id:`MVBranch29245`,insulator:null,length:.09557903096634539,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.37052573334111,49.65888465426676,-1.366195557635843,49.65902809491562],geometry:{coordinates:[[-1.37052573334111,49.65888465426676],[-1.37052573334111,49.65888465426676],[-1.366195557635843,49.65902809491562],[-1.366195557635843,49.65902809491562]],type:`LineString`},id:`10`,properties:{ampacity:193,bus1_id:`MVBus16248`,bus2_id:`MVBus16250`,element_type:`line`,id:`MVBranch12127`,insulator:null,length:.3130525985206985,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.373821100953172,49.65888465426676,-1.37052573334111,49.661964717931106],geometry:{coordinates:[[-1.37052573334111,49.65888465426676],[-1.37052573334111,49.65888465426676],[-1.372613731669212,49.6609965695583],[-1.373821100953172,49.661964717931106],[-1.373821100953172,49.661964717931106]],type:`LineString`},id:`11`,properties:{ampacity:193,bus1_id:`MVBus16248`,bus2_id:`MVLV03705`,element_type:`line`,id:`MVBranch21189`,insulator:null,length:.4176484825338185,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.372533815677704,49.65884745330522,-1.37052573334111,49.65888465426676],geometry:{coordinates:[[-1.372533815677704,49.65884745330522],[-1.372533815677704,49.65884745330522],[-1.37052573334111,49.65888465426676],[-1.37052573334111,49.65888465426676]],type:`LineString`},id:`12`,properties:{ampacity:193,bus1_id:`MVBus16245`,bus2_id:`MVBus16248`,element_type:`line`,id:`MVBranch12129`,insulator:null,length:.14504614489335685,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.376121721428708,49.658741718243604,-1.372533815677704,49.65884745330522],geometry:{coordinates:[[-1.376121721428708,49.65874279740818],[-1.376121721428708,49.65874279740818],[-1.376119094518961,49.658741718243604],[-1.372533815677704,49.65884745330522],[-1.372533815677704,49.65884745330522]],type:`LineString`},id:`13`,properties:{ampacity:193,bus1_id:`MVBus16244`,bus2_id:`MVBus16245`,element_type:`line`,id:`MVBranch03345`,insulator:null,length:.25935534014258776,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.377335684181196,49.65776350980456,-1.376121721428708,49.6587537817668],geometry:{coordinates:[[-1.376121721428708,49.65874279740818],[-1.376121721428708,49.65874279740818],[-1.376128822931988,49.6587537817668],[-1.37619260878575,49.65873640507586],[-1.376230947417102,49.65873948989785],[-1.376444185706649,49.65855100133291],[-1.376641338280473,49.65835407839132],[-1.376650882341169,49.65820198754478],[-1.376681323438947,49.65812403030884],[-1.377281246452525,49.65776350980456],[-1.377335684181196,49.657807942425116],[-1.377335684181196,49.657807942425116]],type:`LineString`},id:`14`,properties:{ampacity:325,bus1_id:`MVBus16244`,bus2_id:`MVLV12099`,element_type:`line`,id:`MVBranch38652`,insulator:null,length:.15245677642841116,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.377014665176524,49.65869498771795,-1.376121721428708,49.65892372742128],geometry:{coordinates:[[-1.377014665176524,49.65869498771795],[-1.377014665176524,49.65869498771795],[-1.377010067488537,49.65869518281012],[-1.37656422189707,49.65892372742128],[-1.376121721428708,49.65874279740818],[-1.376121721428708,49.65874279740818]],type:`LineString`},id:`15`,properties:{ampacity:193,bus1_id:`MVBus16243`,bus2_id:`MVBus16244`,element_type:`line`,id:`MVBranch03344`,insulator:null,length:.07910830682295543,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.377957689760006,49.658651945322525,-1.377014665176524,49.65869498771795],geometry:{coordinates:[[-1.377957689760006,49.658651945322525],[-1.377957689760006,49.658651945322525],[-1.377014665176524,49.65869498771795],[-1.377014665176524,49.65869498771795]],type:`LineString`},id:`16`,properties:{ampacity:193,bus1_id:`MVBus16242`,bus2_id:`MVBus16243`,element_type:`line`,id:`MVBranch06777`,insulator:null,length:.06825641112094445,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.387251985079024,49.65826499708912,-1.377957689760006,49.658651945322525],geometry:{coordinates:[[-1.387251985079024,49.65826499708912],[-1.387251985079024,49.65826499708912],[-1.385153802659122,49.658479102553656],[-1.377957689760006,49.658651945322525],[-1.377957689760006,49.658651945322525]],type:`LineString`},id:`17`,properties:{ampacity:193,bus1_id:`MVBus16240`,bus2_id:`MVBus16242`,element_type:`line`,id:`MVBranch28780`,insulator:null,length:.6732851019557871,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.38978771053233,49.657963688996865,-1.387251985079024,49.65826499708912],geometry:{coordinates:[[-1.387251985079024,49.65826499708912],[-1.387251985079024,49.65826499708912],[-1.38978771053233,49.657963688996865],[-1.38978771053233,49.657963688996865]],type:`LineString`},id:`18`,properties:{ampacity:193,bus1_id:`MVBus16240`,bus2_id:`MVLV06250`,element_type:`line`,id:`MVBranch26848`,insulator:null,length:.18612848590421097,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.396174122247448,49.65826499708912,-1.387251985079024,49.66055638580858],geometry:{coordinates:[[-1.396174122247448,49.660517606384],[-1.396174122247448,49.660517606384],[-1.396111766175311,49.66050073986271],[-1.396100144253099,49.660516796261895],[-1.396071478395184,49.66055638580858],[-1.396011060269304,49.66052493943121],[-1.395443563088109,49.66034353777329],[-1.394209841555353,49.659972937785184],[-1.392963518902197,49.65959870427206],[-1.392072147680209,49.65935175016693],[-1.391686879205834,49.65923140750466],[-1.390093925500851,49.65872042555155],[-1.389931312419627,49.658591914207356],[-1.389942084642362,49.65856705571873],[-1.389948463325861,49.65852131231217],[-1.389947776643327,49.65847895128867],[-1.389925395580485,49.65843726757665],[-1.389883695657536,49.65839617000445],[-1.389770329439416,49.658366702372874],[-1.389470629259052,49.6583351254436],[-1.387636360812467,49.658316880841426],[-1.387287809835395,49.65832580415053],[-1.387277722611223,49.65829957415882],[-1.387251985079024,49.65826499708912],[-1.387251985079024,49.65826499708912]],type:`LineString`},id:`19`,properties:{ampacity:325,bus1_id:`MVBus16239`,bus2_id:`MVBus16240`,element_type:`line`,id:`MVBranch47672`,insulator:null,length:.7266361804865676,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.396407487666482,49.66030127215695,-1.396174122247448,49.660517606384],geometry:{coordinates:[[-1.396407487666482,49.66030127215695],[-1.396407487666482,49.66030127215695],[-1.396174122247448,49.660517606384],[-1.396174122247448,49.660517606384]],type:`LineString`},id:`20`,properties:{ampacity:325,bus1_id:`MVBus16238`,bus2_id:`MVBus16239`,element_type:`line`,id:`MVBranch39559`,insulator:null,length:.029373923231384276,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.396419437158045,49.660262531967966,-1.396391093972659,49.66030127215695],geometry:{coordinates:[[-1.3964057126467686,49.660262531967966],[-1.396391093972659,49.66027485982339],[-1.396414518635273,49.66028758709],[-1.396419437158045,49.66029025839718],[-1.396407487666482,49.66030127215695],[-1.396407487666482,49.66030127215695]],type:`LineString`},id:`21`,properties:{ampacity:325,bus1_id:`MVLV11999`,bus2_id:`MVBus16238`,element_type:`line`,id:`MVBranch45712`,insulator:null,length:.004166795103980359,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.387432288168403,49.66311035879193,-1.38732578741805,49.66315379586582],geometry:{coordinates:[[-1.387432288168403,49.66315379586582],[-1.387432288168403,49.66315379586582],[-1.38732578741805,49.66311035879193],[-1.38732578741805,49.66311035879193]],type:`LineString`},id:`22`,properties:{ampacity:325,bus1_id:`MVBus13498`,bus2_id:`MVLV00559`,element_type:`line`,id:`MVBranch32889`,insulator:null,length:.009080697744007212,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.383768918139199,49.67615070129675,-1.383661956464301,49.6761669133056],geometry:{coordinates:[[-1.383768918139199,49.6761669133056],[-1.383768918139199,49.6761669133056],[-1.383661956464301,49.67615070129675],[-1.383661956464301,49.67615070129675]],type:`LineString`},id:`23`,properties:{ampacity:325,bus1_id:`MVBus19216`,bus2_id:`MVLV16879`,element_type:`line`,id:`MVBranch40555`,insulator:null,length:.007927866285498594,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.387482823059862,49.679565823143825,-1.387473067955328,49.67977113339019],geometry:{coordinates:[[-1.387473067955328,49.67977113339019],[-1.387473067955328,49.67977113339019],[-1.387482823059862,49.679565823143825],[-1.387482823059862,49.679565823143825]],type:`LineString`},id:`24`,properties:{ampacity:325,bus1_id:`MVBus19217`,bus2_id:`MVLV00333`,element_type:`line`,id:`MVBranch39292`,insulator:null,length:.02284604834606541,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.390165074821639,49.67977113339019,-1.387473067955328,49.68440161719534],geometry:{coordinates:[[-1.387473067955328,49.67977113339019],[-1.387473067955328,49.67977113339019],[-1.387806168205325,49.680327750656254],[-1.388025554686639,49.68073489364812],[-1.388096987643314,49.68102766376753],[-1.387994507938074,49.68159422369477],[-1.388090698237654,49.68172638112344],[-1.38850637036157,49.68232864353209],[-1.389254229626828,49.68330725934507],[-1.389453424615921,49.68376935909893],[-1.389969215781849,49.68434015999343],[-1.390073797353083,49.68440161719534],[-1.390144320137423,49.684357370379296],[-1.390165074821639,49.68435695606896],[-1.390165074821639,49.68435695606896]],type:`LineString`},id:`25`,properties:{ampacity:325,bus1_id:`MVBus19217`,bus2_id:`MVBus19219`,element_type:`line`,id:`MVBranch44224`,insulator:null,length:.5676631752803123,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.387473067955328,49.6761669133056,-1.38327036785506,49.67977113339019],geometry:{coordinates:[[-1.383768918139199,49.6761669133056],[-1.383768918139199,49.6761669133056],[-1.38327036785506,49.67701266461312],[-1.383309387303449,49.67707783296498],[-1.383401257515831,49.67712680308007],[-1.384713669679374,49.67735186928863],[-1.384914378253134,49.67739544152049],[-1.385480855189906,49.67745290133123],[-1.386003702970066,49.677431244661044],[-1.386450059053588,49.67739252854847],[-1.386510323164695,49.67741864393641],[-1.386663950339315,49.67770771798039],[-1.386643690403553,49.67805847630034],[-1.386702345928535,49.6784207687566],[-1.38692992343025,49.67878002142394],[-1.387042240259506,49.67914360233237],[-1.387329243230438,49.67950524220256],[-1.387473067955328,49.67977113339019],[-1.387473067955328,49.67977113339019]],type:`LineString`},id:`26`,properties:{ampacity:325,bus1_id:`MVBus19216`,bus2_id:`MVBus19217`,element_type:`line`,id:`MVBranch45999`,insulator:null,length:.6218432211306393,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.3873025941583055,49.66617902194447,-1.383768918139199,49.6761669133056],geometry:{coordinates:[[-1.3873025941583055,49.66617902194447],[-1.38730049146393,49.66618332573975],[-1.387281621527715,49.6661802383753],[-1.387273595999855,49.66619874533568],[-1.387126789522058,49.66653748988062],[-1.387068218349722,49.66662254561626],[-1.386871015445751,49.66764372595973],[-1.386711588591889,49.66822679044968],[-1.386729959983745,49.6685182934495],[-1.386657288580173,49.66916813070097],[-1.386478897791872,49.66969099197584],[-1.386286617109939,49.67025454872399],[-1.385444441146551,49.671713913094244],[-1.385347198037088,49.672013340742716],[-1.385044711731814,49.67262800506158],[-1.384743229885515,49.673240587263976],[-1.384541321821446,49.67374217477279],[-1.384465340320264,49.67439041755782],[-1.384426869459528,49.674718693637956],[-1.384401660405118,49.67481686309496],[-1.38421143267843,49.67522277234288],[-1.383972504907403,49.67579928977712],[-1.383768918139199,49.6761669133056],[-1.383768918139199,49.6761669133056]],type:`LineString`},id:`27`,properties:{ampacity:325,bus1_id:`MVLV13624`,bus2_id:`MVBus19216`,element_type:`line`,id:`MVBranch46758`,insulator:null,length:1.147392428120071,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.3878531652238,49.66475968041158,-1.385535507316819,49.66617902194447],geometry:{coordinates:[[-1.385535507316819,49.66475968041158],[-1.385535507316819,49.66475968041158],[-1.38554535141413,49.66477631587685],[-1.385580019595954,49.66480683332069],[-1.385712315401383,49.66486376436848],[-1.386932371014009,49.6648547027574],[-1.387659258928473,49.66496216257432],[-1.387813498654389,49.66500127975286],[-1.38784507547882,49.66502662324394],[-1.3878531652238,49.66506321780228],[-1.387464730571561,49.66570593028453],[-1.387232752063884,49.66616392313844],[-1.387273311325704,49.66617001110036],[-1.387304696852681,49.666174718149186],[-1.3873025941583055,49.66617902194447]],type:`LineString`},id:`28`,properties:{ampacity:325,bus1_id:`MVBus13500`,bus2_id:`MVLV13624`,element_type:`line`,id:`MVBranch41902`,insulator:null,length:.31499506964743823,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.381131381360064,49.665651484021154,-1.37861523666604,49.66589746813244],geometry:{coordinates:[[-1.381131381360064,49.665651484021154],[-1.381131381360064,49.665651484021154],[-1.381029501125795,49.66565904699777],[-1.380400863813919,49.66568999592873],[-1.379404242975954,49.66576193144422],[-1.379175224813729,49.66579180145957],[-1.379014098968625,49.66583372817085],[-1.3788643143604,49.66589746813244],[-1.378812474507873,49.66583807706209],[-1.378623181633065,49.66580408874287],[-1.37861523666604,49.66583210459457],[-1.37861523666604,49.66583210459457]],type:`LineString`},id:`29`,properties:{ampacity:325,bus1_id:`MVBus13502`,bus2_id:`MVLV05842`,element_type:`line`,id:`MVBranch40852`,insulator:null,length:.19257122220997205,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.378678571365429,49.6700702299779,-1.378508982637205,49.67049492628741],geometry:{coordinates:[[-1.378508982637205,49.67049492628741],[-1.378508982637205,49.67049492628741],[-1.378678571365429,49.6700702299779],[-1.378678571365429,49.6700702299779]],type:`LineString`},id:`30`,properties:{ampacity:193,bus1_id:`MVBus13507`,bus2_id:`MVLV09036`,element_type:`line`,id:`MVBranch23450`,insulator:null,length:.04879639165804694,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.367021341986308,49.67251972372232,-1.364568388218211,49.67301865165213],geometry:{coordinates:[[-1.367021341986308,49.67251972372232],[-1.367021341986308,49.67251972372232],[-1.364568388218211,49.67301865165213],[-1.364568388218211,49.67301865165213]],type:`LineString`},id:`31`,properties:{ampacity:193,bus1_id:`MVBus13511`,bus2_id:`MVLV10341`,element_type:`line`,id:`MVBranch04353`,insulator:null,length:.18554949799224277,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.367021341986308,49.670169257631514,-1.365446752865551,49.67251972372232],geometry:{coordinates:[[-1.367021341986308,49.67251972372232],[-1.367021341986308,49.67251972372232],[-1.366187541297301,49.67211601147649],[-1.365713580465351,49.671078713192856],[-1.365660273578199,49.67055825961095],[-1.365446752865551,49.670169257631514],[-1.365446752865551,49.670169257631514]],type:`LineString`},id:`32`,properties:{ampacity:193,bus1_id:`MVBus13511`,bus2_id:`MVLV16210`,element_type:`line`,id:`MVBranch15089`,insulator:null,length:.2993697297327617,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.371996551240058,49.6715045934133,-1.367021341986308,49.67251972372232],geometry:{coordinates:[[-1.371996551240058,49.6715045934133],[-1.371996551240058,49.6715045934133],[-1.367021341986308,49.67251972372232],[-1.367021341986308,49.67251972372232]],type:`LineString`},id:`33`,properties:{ampacity:193,bus1_id:`MVBus13509`,bus2_id:`MVBus13511`,element_type:`line`,id:`MVBranch15087`,insulator:null,length:.37645239932160457,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.371996551240058,49.67063246231633,-1.371520169196079,49.6715045934133],geometry:{coordinates:[[-1.371996551240058,49.6715045934133],[-1.371996551240058,49.6715045934133],[-1.371520169196079,49.67063246231633],[-1.371520169196079,49.67063246231633]],type:`LineString`},id:`34`,properties:{ampacity:193,bus1_id:`MVBus13509`,bus2_id:`MVLV18939`,element_type:`line`,id:`MVBranch25752`,insulator:null,length:.10291560301491072,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.3732913242456,49.67126845912352,-1.371996551240058,49.6715045934133],geometry:{coordinates:[[-1.3732913242456,49.67126845912352],[-1.3732913242456,49.67126845912352],[-1.371996551240058,49.6715045934133],[-1.371996551240058,49.6715045934133]],type:`LineString`},id:`35`,properties:{ampacity:193,bus1_id:`MVBus13508`,bus2_id:`MVBus13509`,element_type:`line`,id:`MVBranch08589`,insulator:null,length:.09708097808053277,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.378508982637205,49.67049492628741,-1.3732913242456,49.67126845912352],geometry:{coordinates:[[-1.378508982637205,49.67049492628741],[-1.378508982637205,49.67049492628741],[-1.37678537080522,49.670631142484865],[-1.3732913242456,49.67126845912352],[-1.3732913242456,49.67126845912352]],type:`LineString`},id:`36`,properties:{ampacity:193,bus1_id:`MVBus13507`,bus2_id:`MVBus13508`,element_type:`line`,id:`MVBranch08590`,insulator:null,length:.3873225502112333,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.381534586991432,49.6696998371898,-1.378508982637205,49.67049492628741],geometry:{coordinates:[[-1.381534586991432,49.6696998371898],[-1.381534586991432,49.6696998371898],[-1.380402066293798,49.670398261588275],[-1.378508982637205,49.67049492628741],[-1.378508982637205,49.67049492628741]],type:`LineString`},id:`37`,properties:{ampacity:193,bus1_id:`MVBus13506`,bus2_id:`MVBus13507`,element_type:`line`,id:`MVBranch15088`,insulator:null,length:.24984598448858025,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.381541559413578,49.66779511294239,-1.381285976129816,49.6696998371898],geometry:{coordinates:[[-1.381285976129816,49.66779511294239],[-1.381285976129816,49.66779511294239],[-1.381541559413578,49.669695532229206],[-1.381534586991432,49.6696998371898],[-1.381534586991432,49.6696998371898]],type:`LineString`},id:`38`,properties:{ampacity:193,bus1_id:`MVBus13505`,bus2_id:`MVBus13506`,element_type:`line`,id:`MVBranch25753`,insulator:null,length:.21286808031255783,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.381285976129816,49.66615036764246,-1.38122396426964,49.66779511294239],geometry:{coordinates:[[-1.38122396426964,49.66615036764246],[-1.38122396426964,49.66615036764246],[-1.381285976129816,49.66779511294239],[-1.381285976129816,49.66779511294239]],type:`LineString`},id:`39`,properties:{ampacity:193,bus1_id:`MVBus13504`,bus2_id:`MVBus13505`,element_type:`line`,id:`MVBranch04352`,insulator:null,length:.1829876796288891,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.38122396426964,49.66563928958973,-1.381131291762427,49.66615036764246],geometry:{coordinates:[[-1.381131381360064,49.665651484021154],[-1.381131381360064,49.665651484021154],[-1.381131291762427,49.665640949805756],[-1.381156061810941,49.66563928958973],[-1.381175292863904,49.66579850632216],[-1.381173381494978,49.665922140657614],[-1.381170640360787,49.66604085565299],[-1.381194184326156,49.66614753368187],[-1.38122396426964,49.66615036764246],[-1.38122396426964,49.66615036764246]],type:`LineString`},id:`40`,properties:{ampacity:325,bus1_id:`MVBus13502`,bus2_id:`MVBus13504`,element_type:`line`,id:`MVBranch44720`,insulator:null,length:.061848062572889766,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.385535507316819,49.66475968041158,-1.381131381360064,49.665651484021154],geometry:{coordinates:[[-1.385535507316819,49.66475968041158],[-1.385535507316819,49.66475968041158],[-1.385140982061642,49.66488642106181],[-1.384579259595707,49.6650282107324],[-1.384074713754928,49.665188800833455],[-1.383904502841845,49.66522877499533],[-1.383538182686781,49.66529929660482],[-1.383391757068411,49.665320143868925],[-1.383195978619326,49.66533567551236],[-1.382353919959743,49.665463408079425],[-1.38198670372907,49.66554314978261],[-1.381720671427023,49.665607508456965],[-1.381131381360064,49.665651484021154],[-1.381131381360064,49.665651484021154]],type:`LineString`},id:`41`,properties:{ampacity:325,bus1_id:`MVBus13500`,bus2_id:`MVBus13502`,element_type:`line`,id:`MVBranch33867`,insulator:null,length:.3352713149048944,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.387432288168403,49.66315379586582,-1.385535507316819,49.66475968041158],geometry:{coordinates:[[-1.387432288168403,49.66315379586582],[-1.387432288168403,49.66315379586582],[-1.387039886554878,49.6635881108234],[-1.386484900543847,49.66413155710462],[-1.386120329144697,49.66439543052622],[-1.385711827363929,49.66462187773843],[-1.385544211792423,49.66472371984935],[-1.385535507316819,49.66475968041158],[-1.385535507316819,49.66475968041158]],type:`LineString`},id:`42`,properties:{ampacity:325,bus1_id:`MVBus13498`,bus2_id:`MVBus13500`,element_type:`line`,id:`MVBranch34586`,insulator:null,length:.22734508024316832,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.396160700810953,49.6605270561942,-1.387432288168403,49.66315379586582],geometry:{coordinates:[[-1.396160700810953,49.6605270561942],[-1.396160700810953,49.6605270561942],[-1.395555468685765,49.66107580437764],[-1.395169438387523,49.661520714559],[-1.394968188098091,49.661874880556596],[-1.394807025928492,49.66252413376084],[-1.392529045215136,49.662455180555675],[-1.392118170720751,49.66249125685826],[-1.391235804967413,49.66261505445563],[-1.390545214101071,49.66259849088318],[-1.389547806756696,49.662632389251975],[-1.38911700419036,49.66267593791021],[-1.388473184803178,49.662836170822466],[-1.387815332627581,49.66272135864561],[-1.387432288168403,49.66315379586582],[-1.387432288168403,49.66315379586582]],type:`LineString`},id:`43`,properties:{ampacity:325,bus1_id:`MVBus13497`,bus2_id:`MVBus13498`,element_type:`line`,id:`MVBranch44703`,insulator:null,length:.8146527229250738,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.396439489721871,49.66026161606427,-1.396160700810953,49.66052725036166],geometry:{coordinates:[[-1.3964057126467686,49.660262531967966],[-1.396407132163299,49.66026161606427],[-1.396439489721871,49.66027452619542],[-1.396434283961451,49.66029497889806],[-1.396202967387727,49.66051470239752],[-1.396180631662906,49.66052725036166],[-1.396160700810953,49.6605270561942],[-1.396160700810953,49.6605270561942]],type:`LineString`},id:`44`,properties:{ampacity:325,bus1_id:`MVLV11999`,bus2_id:`MVBus13497`,element_type:`line`,id:`MVBranch46912`,insulator:null,length:.03821945416796346,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.396450904235974,49.66024788508449,-1.3964057126467686,49.660262531967966],geometry:{coordinates:[[-1.396450904235974,49.66024788508449],[-1.396450904235974,49.66024788508449],[-1.396443075890358,49.660255220339025],[-1.396439420030837,49.66025863274994],[-1.396418911804348,49.66025112001627],[-1.3964057126467686,49.660262531967966]],type:`LineString`},id:`45`,properties:{ampacity:325,bus1_id:`MVBus08729`,bus2_id:`MVLV11999`,element_type:`line`,id:`MVBranch33480`,insulator:null,length:.0031549875681026926,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.397531312501535,49.64733699083525,-1.381532613079363,49.66024788508449],geometry:{coordinates:[[-1.381535312882208,49.64733699083525],[-1.381535312882208,49.64733699083525],[-1.381532613079363,49.647339842993034],[-1.387352677781882,49.64960724622622],[-1.388318011605513,49.650356785906034],[-1.389201217086399,49.65086187162395],[-1.390226223721301,49.65125494435587],[-1.391904432767028,49.65255395121468],[-1.392331753348779,49.65302028258035],[-1.392600201816321,49.65326189559758],[-1.393508995490428,49.65405997151168],[-1.394724211770671,49.65625667615101],[-1.394467101458887,49.657815195376415],[-1.394726723388684,49.658258917718264],[-1.394998401781996,49.65841886170976],[-1.397531312501535,49.6592875234264],[-1.396450904235974,49.66024788508449],[-1.396450904235974,49.66024788508449]],type:`LineString`},id:`46`,properties:{ampacity:325,bus1_id:`MVBus08728`,bus2_id:`MVBus08729`,element_type:`line`,id:`MVBranch38666`,insulator:null,length:2.014917579745296,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.381828447398985,49.64701700842836,-1.381535312882208,49.64733699083525],geometry:{coordinates:[[-1.381823290728951,49.64701700842836],[-1.381828447398985,49.64702639208406],[-1.381817612103909,49.64703787378427],[-1.381535312882208,49.64733699083525],[-1.381535312882208,49.64733699083525]],type:`LineString`},id:`47`,properties:{ampacity:325,bus1_id:`MVLV10667`,bus2_id:`MVBus08728`,element_type:`line`,id:`MVBranch34841`,insulator:null,length:.040516118763759885,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.381823290728951,49.646960977864396,-1.38131751047128,49.64725252932783],geometry:{coordinates:[[-1.38131751047128,49.64725252932783],[-1.38131751047128,49.64725252932783],[-1.381724259956072,49.646960977864396],[-1.381805648342918,49.64699913177372],[-1.381822465513448,49.64700702107947],[-1.381823290728951,49.64701700842836]],type:`LineString`},id:`48`,properties:{ampacity:325,bus1_id:`MVBus00118`,bus2_id:`MVLV10667`,element_type:`line`,id:`MVBranch47589`,insulator:null,length:.052501881798752856,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.38131751047128,49.642637427072906,-1.363073414238841,49.647253140027196],geometry:{coordinates:[[-1.363073414238841,49.64304820544189],[-1.363073414238841,49.64304820544189],[-1.365165590719229,49.6428094259041],[-1.366704338086834,49.64277107820396],[-1.3674497862878,49.642637427072906],[-1.368933782102799,49.642699832847896],[-1.369682822291606,49.642741610998094],[-1.370990146237126,49.64292397561041],[-1.371729533556553,49.64300295323173],[-1.372107421239513,49.64337889282862],[-1.372457416775075,49.64366118497363],[-1.373208516268967,49.644040481439404],[-1.379249044382182,49.646483061635756],[-1.381316654975673,49.647253140027196],[-1.38131751047128,49.64725252932783],[-1.38131751047128,49.64725252932783]],type:`LineString`},id:`49`,properties:{ampacity:325,bus1_id:`MVBus00117`,bus2_id:`MVBus00118`,element_type:`line`,id:`MVBranch39531`,insulator:null,length:1.478026424760914,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.363073414238841,49.64298359804093,-1.363057844882403,49.64304820544189],geometry:{coordinates:[[-1.363073414238841,49.64304820544189],[-1.363073414238841,49.64304820544189],[-1.363057844882403,49.64298359804093],[-1.363057844882403,49.64298359804093]],type:`LineString`},id:`50`,properties:{ampacity:325,bus1_id:`MVBus00117`,bus2_id:`MVLV10578`,element_type:`line`,id:`MVBranch38809`,insulator:null,length:.007273229980418355,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`}],type:`FeatureCollection`}),geo_json_aa71e08529560c3e1a95187239dcc900.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_aa71e08529560c3e1a95187239dcc900.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_aa71e08529560c3e1a95187239dcc900.addTo(feature_group_0bff87d7470d53429989ed14566b48eb),feature_group_0bff87d7470d53429989ed14566b48eb.addTo(feature_group_fb6ba891acd0feb2f9036ccc8a71f231);var feature_group_62fe5d667f4087dc87b3fc7492cf7c69=L.featureGroup({});function geo_json_886ff16ab3c47b5fffbec6a96262ecfc_styler(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #234e83;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #234e83;
                ">
    </div>
    `}}}function geo_json_886ff16ab3c47b5fffbec6a96262ecfc_highlighter(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #cad40e;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #cad40e;
                ">
    </div>
    `}}}function geo_json_886ff16ab3c47b5fffbec6a96262ecfc_pointToLayer(feature,latlng){var opts={};opts.icon=new L.DivIcon({iconSize:[0,0],iconAnchor:[0,0],className:`empty`});let style=geo_json_886ff16ab3c47b5fffbec6a96262ecfc_styler(feature);return Object.assign(opts.icon.options,style),new L.Marker(latlng,opts)}function geo_json_886ff16ab3c47b5fffbec6a96262ecfc_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_886ff16ab3c47b5fffbec6a96262ecfc.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_886ff16ab3c47b5fffbec6a96262ecfc_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_886ff16ab3c47b5fffbec6a96262ecfc=L.geoJson(null,{onEachFeature:geo_json_886ff16ab3c47b5fffbec6a96262ecfc_onEachFeature,style:geo_json_886ff16ab3c47b5fffbec6a96262ecfc_styler,pointToLayer:geo_json_886ff16ab3c47b5fffbec6a96262ecfc_pointToLayer});function geo_json_886ff16ab3c47b5fffbec6a96262ecfc_add(data){geo_json_886ff16ab3c47b5fffbec6a96262ecfc.addData(data)}geo_json_886ff16ab3c47b5fffbec6a96262ecfc_add({bbox:[-1.433951450433353,49.499857308582335,-1.329752701008355,49.55119579873367],features:[{bbox:[-1.433951450433353,49.499857308582335,-1.433951450433353,49.499857308582335],geometry:{coordinates:[-1.433951450433353,49.499857308582335],type:`Point`},id:`0`,properties:{element_type:`bus`,id:`HVMV03`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.433951450433353,49.499857308582335,-1.433951450433353,49.499857308582335],geometry:{coordinates:[-1.433951450433353,49.499857308582335],type:`Point`},id:`1`,properties:{element_type:`bus`,id:`HVMVFeeder03`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.367321186591,49.52829954489343,-1.367321186591,49.52829954489343],geometry:{coordinates:[-1.367321186591,49.52829954489343],type:`Point`},id:`2`,properties:{element_type:`bus`,id:`MVLV10063`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.368408922341095,49.528337782455814,-1.368408922341095,49.528337782455814],geometry:{coordinates:[-1.368408922341095,49.528337782455814],type:`Point`},id:`3`,properties:{element_type:`bus`,id:`MVBus14443`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.366949565087487,49.53458353417382,-1.366949565087487,49.53458353417382],geometry:{coordinates:[-1.366949565087487,49.53458353417382],type:`Point`},id:`4`,properties:{element_type:`bus`,id:`MVLV06198`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.367532317945696,49.53266031009273,-1.367532317945696,49.53266031009273],geometry:{coordinates:[-1.367532317945696,49.53266031009273],type:`Point`},id:`5`,properties:{element_type:`bus`,id:`MVBus14445`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.363929569632286,49.53103421357823,-1.363929569632286,49.53103421357823],geometry:{coordinates:[-1.363929569632286,49.53103421357823],type:`Point`},id:`6`,properties:{element_type:`bus`,id:`MVLV10065`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.367945629924356,49.52751533948379,-1.367945629924356,49.52751533948379],geometry:{coordinates:[-1.367945629924356,49.52751533948379],type:`Point`},id:`7`,properties:{element_type:`bus`,id:`MVBus14434`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.391929859299305,49.52688747798622,-1.391929859299305,49.52688747798622],geometry:{coordinates:[-1.391929859299305,49.52688747798622],type:`Point`},id:`8`,properties:{element_type:`bus`,id:`MVLV11613`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.382038512535075,49.52786431943707,-1.382038512535075,49.52786431943707],geometry:{coordinates:[-1.382038512535075,49.52786431943707],type:`Point`},id:`9`,properties:{element_type:`bus`,id:`MVBus14439`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.38420748791955,49.53207045919828,-1.38420748791955,49.53207045919828],geometry:{coordinates:[-1.38420748791955,49.53207045919828],type:`Point`},id:`10`,properties:{element_type:`bus`,id:`MVLV18655`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.382092074428459,49.529368574793686,-1.382092074428459,49.529368574793686],geometry:{coordinates:[-1.382092074428459,49.529368574793686],type:`Point`},id:`11`,properties:{element_type:`bus`,id:`MVBus14441`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.379330368071129,49.52709876679234,-1.379330368071129,49.52709876679234],geometry:{coordinates:[-1.379330368071129,49.52709876679234],type:`Point`},id:`12`,properties:{element_type:`bus`,id:`MVBus14437`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.379133341172738,49.5266303066747,-1.379133341172738,49.5266303066747],geometry:{coordinates:[-1.379133341172738,49.5266303066747],type:`Point`},id:`13`,properties:{element_type:`bus`,id:`MVLV18656`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.375174481199995,49.5270854765628,-1.375174481199995,49.5270854765628],geometry:{coordinates:[-1.375174481199995,49.5270854765628],type:`Point`},id:`14`,properties:{element_type:`bus`,id:`MVBus14435`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.375391878107113,49.52819089114238,-1.375391878107113,49.52819089114238],geometry:{coordinates:[-1.375391878107113,49.52819089114238],type:`Point`},id:`15`,properties:{element_type:`bus`,id:`MVLV10064`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.366703140991816,49.526996947409266,-1.366703140991816,49.526996947409266],geometry:{coordinates:[-1.366703140991816,49.526996947409266],type:`Point`},id:`16`,properties:{element_type:`bus`,id:`MVBus14433`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.366071624233616,49.52669305801903,-1.366071624233616,49.52669305801903],geometry:{coordinates:[-1.366071624233616,49.52669305801903],type:`Point`},id:`17`,properties:{element_type:`bus`,id:`MVBus14432`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.345389875331179,49.53196736281189,-1.345389875331179,49.53196736281189],geometry:{coordinates:[-1.345389875331179,49.53196736281189],type:`Point`},id:`18`,properties:{element_type:`bus`,id:`MVLV00730`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.345470629602277,49.53286059260983,-1.345470629602277,49.53286059260983],geometry:{coordinates:[-1.345470629602277,49.53286059260983],type:`Point`},id:`19`,properties:{element_type:`bus`,id:`MVBus14450`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.345705596674752,49.53304217442521,-1.345705596674752,49.53304217442521],geometry:{coordinates:[-1.345705596674752,49.53304217442521],type:`Point`},id:`20`,properties:{element_type:`bus`,id:`MVBus14449`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.344261878545574,49.540375827962926,-1.344261878545574,49.540375827962926],geometry:{coordinates:[-1.344261878545574,49.540375827962926],type:`Point`},id:`21`,properties:{element_type:`bus`,id:`MVLV08412`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.344193679792921,49.540904805026614,-1.344193679792921,49.540904805026614],geometry:{coordinates:[-1.344193679792921,49.540904805026614],type:`Point`},id:`22`,properties:{element_type:`bus`,id:`MVBus14459`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.344546726140774,49.55119579873367,-1.344546726140774,49.55119579873367],geometry:{coordinates:[-1.344546726140774,49.55119579873367],type:`Point`},id:`23`,properties:{element_type:`bus`,id:`MVLV01638`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.35002322071283,49.54846396469262,-1.35002322071283,49.54846396469262],geometry:{coordinates:[-1.35002322071283,49.54846396469262],type:`Point`},id:`24`,properties:{element_type:`bus`,id:`MVBus30329`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.350802154413356,49.54801832256416,-1.350802154413356,49.54801832256416],geometry:{coordinates:[-1.350802154413356,49.54801832256416],type:`Point`},id:`25`,properties:{element_type:`bus`,id:`MVBus30327`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.351647522126318,49.549963147222336,-1.351647522126318,49.549963147222336],geometry:{coordinates:[-1.351647522126318,49.549963147222336],type:`Point`},id:`26`,properties:{element_type:`bus`,id:`MVLV05831`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.351486916478262,49.54663244728472,-1.351486916478262,49.54663244728472],geometry:{coordinates:[-1.351486916478262,49.54663244728472],type:`Point`},id:`27`,properties:{element_type:`bus`,id:`MVBus14461`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.354432689275723,49.54500115532038,-1.354432689275723,49.54500115532038],geometry:{coordinates:[-1.354432689275723,49.54500115532038],type:`Point`},id:`28`,properties:{element_type:`bus`,id:`MVLV08413`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.351358802263283,49.54603333478093,-1.351358802263283,49.54603333478093],geometry:{coordinates:[-1.351358802263283,49.54603333478093],type:`Point`},id:`29`,properties:{element_type:`bus`,id:`MVBus32094`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.350948561983008,49.544691867315635,-1.350948561983008,49.544691867315635],geometry:{coordinates:[-1.350948561983008,49.544691867315635],type:`Point`},id:`30`,properties:{element_type:`bus`,id:`MVLV15565`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.35090701896399,49.54475576292609,-1.35090701896399,49.54475576292609],geometry:{coordinates:[-1.35090701896399,49.54475576292609],type:`Point`},id:`31`,properties:{element_type:`bus`,id:`MVBus32095`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.344046592491646,49.54079005423513,-1.344046592491646,49.54079005423513],geometry:{coordinates:[-1.344046592491646,49.54079005423513],type:`Point`},id:`32`,properties:{element_type:`bus`,id:`MVBus14458`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.335112820629712,49.53873292685697,-1.335112820629712,49.53873292685697],geometry:{coordinates:[-1.335112820629712,49.53873292685697],type:`Point`},id:`33`,properties:{element_type:`bus`,id:`MVBus14457`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.334195997784767,49.538694624646375,-1.334195997784767,49.538694624646375],geometry:{coordinates:[-1.334195997784767,49.538694624646375],type:`Point`},id:`34`,properties:{element_type:`bus`,id:`MVBus14452`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.331348127293804,49.54573723346734,-1.331348127293804,49.54573723346734],geometry:{coordinates:[-1.331348127293804,49.54573723346734],type:`Point`},id:`35`,properties:{element_type:`bus`,id:`MVBus14454`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.331577872310593,49.54559897556209,-1.331577872310593,49.54559897556209],geometry:{coordinates:[-1.331577872310593,49.54559897556209],type:`Point`},id:`36`,properties:{element_type:`bus`,id:`MVBus14453`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.329752701008355,49.53871148844501,-1.329752701008355,49.53871148844501],geometry:{coordinates:[-1.329752701008355,49.53871148844501],type:`Point`},id:`37`,properties:{element_type:`bus`,id:`MVLV01295`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.331985896645413,49.53865037729998,-1.331985896645413,49.53865037729998],geometry:{coordinates:[-1.331985896645413,49.53865037729998],type:`Point`},id:`38`,properties:{element_type:`bus`,id:`MVBus14455`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.36167574752003,49.527824051865075,-1.36167574752003,49.527824051865075],geometry:{coordinates:[-1.36167574752003,49.527824051865075],type:`Point`},id:`39`,properties:{element_type:`bus`,id:`MVBus14448`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.358129295755885,49.52661622300191,-1.358129295755885,49.52661622300191],geometry:{coordinates:[-1.358129295755885,49.52661622300191],type:`Point`},id:`40`,properties:{element_type:`bus`,id:`MVLV08768`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.35732245597545,49.52750403221727,-1.35732245597545,49.52750403221727],geometry:{coordinates:[-1.35732245597545,49.52750403221727],type:`Point`},id:`41`,properties:{element_type:`bus`,id:`MVBus14463`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.353213735809931,49.52741485604408,-1.353213735809931,49.52741485604408],geometry:{coordinates:[-1.353213735809931,49.52741485604408],type:`Point`},id:`42`,properties:{element_type:`bus`,id:`MVLV06199`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.360329890364137,49.52776804669114,-1.360329890364137,49.52776804669114],geometry:{coordinates:[-1.360329890364137,49.52776804669114],type:`Point`},id:`43`,properties:{element_type:`bus`,id:`MVBus14462`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.37587187309291,49.52410908925157,-1.37587187309291,49.52410908925157],geometry:{coordinates:[-1.37587187309291,49.52410908925157],type:`Point`},id:`44`,properties:{element_type:`bus`,id:`MVBus14431`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.3745101402666364,49.52361539960028,-1.3745101402666364,49.52361539960028],geometry:{coordinates:[-1.3745101402666364,49.52361539960028],type:`Point`},id:`45`,properties:{element_type:`bus`,id:`MVLV16705`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.373158136976772,49.52188870975591,-1.373158136976772,49.52188870975591],geometry:{coordinates:[-1.373158136976772,49.52188870975591],type:`Point`},id:`46`,properties:{element_type:`bus`,id:`MVLV16704`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.372942820931247,49.52194020096842,-1.372942820931247,49.52194020096842],geometry:{coordinates:[-1.372942820931247,49.52194020096842],type:`Point`},id:`47`,properties:{element_type:`bus`,id:`MVBus16340`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.364595749065816,49.51960541885178,-1.364595749065816,49.51960541885178],geometry:{coordinates:[-1.364595749065816,49.51960541885178],type:`Point`},id:`48`,properties:{element_type:`bus`,id:`MVLV00568`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.364298189147717,49.51584715543139,-1.364298189147717,49.51584715543139],geometry:{coordinates:[-1.364298189147717,49.51584715543139],type:`Point`},id:`49`,properties:{element_type:`bus`,id:`MVBus16345`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.347829572300763,49.515809383494506,-1.347829572300763,49.515809383494506],geometry:{coordinates:[-1.347829572300763,49.515809383494506],type:`Point`},id:`50`,properties:{element_type:`bus`,id:`MVLV12126`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.347835381760062,49.515790916675066,-1.347835381760062,49.515790916675066],geometry:{coordinates:[-1.347835381760062,49.515790916675066],type:`Point`},id:`51`,properties:{element_type:`bus`,id:`MVBus16349`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.3359918598331,49.51522978767321,-1.3359918598331,49.51522978767321],geometry:{coordinates:[-1.3359918598331,49.51522978767321],type:`Point`},id:`52`,properties:{element_type:`bus`,id:`MVLV06734`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.3360183377539,49.51521983680558,-1.3360183377539,49.51521983680558],geometry:{coordinates:[-1.3360183377539,49.51521983680558],type:`Point`},id:`53`,properties:{element_type:`bus`,id:`MVBus16354`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.338617730114011,49.514835961962596,-1.338617730114011,49.514835961962596],geometry:{coordinates:[-1.338617730114011,49.514835961962596],type:`Point`},id:`54`,properties:{element_type:`bus`,id:`MVBus16353`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.3400486972785,49.51536127727438,-1.3400486972785,49.51536127727438],geometry:{coordinates:[-1.3400486972785,49.51536127727438],type:`Point`},id:`55`,properties:{element_type:`bus`,id:`MVBus16352`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.346685250216569,49.51574896728357,-1.346685250216569,49.51574896728357],geometry:{coordinates:[-1.346685250216569,49.51574896728357],type:`Point`},id:`56`,properties:{element_type:`bus`,id:`MVBus16351`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.349385326128443,49.515722401635294,-1.349385326128443,49.515722401635294],geometry:{coordinates:[-1.349385326128443,49.515722401635294],type:`Point`},id:`57`,properties:{element_type:`bus`,id:`MVBus16348`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.360357982063541,49.5154563553893,-1.360357982063541,49.5154563553893],geometry:{coordinates:[-1.360357982063541,49.5154563553893],type:`Point`},id:`58`,properties:{element_type:`bus`,id:`MVBus16347`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.360706878808562,49.51449465101565,-1.360706878808562,49.51449465101565],geometry:{coordinates:[-1.360706878808562,49.51449465101565],type:`Point`},id:`59`,properties:{element_type:`bus`,id:`MVLV02233`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.369179793174285,49.51719786668166,-1.369179793174285,49.51719786668166],geometry:{coordinates:[-1.369179793174285,49.51719786668166],type:`Point`},id:`60`,properties:{element_type:`bus`,id:`MVBus16344`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.369627420347444,49.51833205671369,-1.369627420347444,49.51833205671369],geometry:{coordinates:[-1.369627420347444,49.51833205671369],type:`Point`},id:`61`,properties:{element_type:`bus`,id:`MVBus16343`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.371051896813271,49.51839548894923,-1.371051896813271,49.51839548894923],geometry:{coordinates:[-1.371051896813271,49.51839548894923],type:`Point`},id:`62`,properties:{element_type:`bus`,id:`MVLV00567`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.372488966223399,49.52151975882387,-1.372488966223399,49.52151975882387],geometry:{coordinates:[-1.372488966223399,49.52151975882387],type:`Point`},id:`63`,properties:{element_type:`bus`,id:`MVBus16342`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.375882006468234,49.52411966657223,-1.375882006468234,49.52411966657223],geometry:{coordinates:[-1.375882006468234,49.52411966657223],type:`Point`},id:`64`,properties:{element_type:`bus`,id:`MVBus14429`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.379825737532433,49.52314398510525,-1.379825737532433,49.52314398510525],geometry:{coordinates:[-1.379825737532433,49.52314398510525],type:`Point`},id:`65`,properties:{element_type:`bus`,id:`MVBus00155`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.381398873619378,49.517696058278425,-1.381398873619378,49.517696058278425],geometry:{coordinates:[-1.381398873619378,49.517696058278425],type:`Point`},id:`66`,properties:{element_type:`bus`,id:`MVLV08663`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.380536944462787,49.52066867702094,-1.380536944462787,49.52066867702094],geometry:{coordinates:[-1.380536944462787,49.52066867702094],type:`Point`},id:`67`,properties:{element_type:`bus`,id:`MVBus11466`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.392224691891333,49.519893527602804,-1.392224691891333,49.519893527602804],geometry:{coordinates:[-1.392224691891333,49.519893527602804],type:`Point`},id:`68`,properties:{element_type:`bus`,id:`MVBus00154`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.391472629972477,49.51846877062308,-1.391472629972477,49.51846877062308],geometry:{coordinates:[-1.391472629972477,49.51846877062308],type:`Point`},id:`69`,properties:{element_type:`bus`,id:`MVLV01171`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.391548060075391,49.51863419448631,-1.391548060075391,49.51863419448631],geometry:{coordinates:[-1.391548060075391,49.51863419448631],type:`Point`},id:`70`,properties:{element_type:`bus`,id:`MVBus00156`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.394277047474696,49.5192952387995,-1.394277047474696,49.5192952387995],geometry:{coordinates:[-1.394277047474696,49.5192952387995],type:`Point`},id:`71`,properties:{element_type:`bus`,id:`MVBus00151`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.396058529632034,49.516044410422516,-1.396058529632034,49.516044410422516],geometry:{coordinates:[-1.396058529632034,49.516044410422516],type:`Point`},id:`72`,properties:{element_type:`bus`,id:`MVLV11614`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.394833996691817,49.51880010232737,-1.394833996691817,49.51880010232737],geometry:{coordinates:[-1.394833996691817,49.51880010232737],type:`Point`},id:`73`,properties:{element_type:`bus`,id:`MVBus00152`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.412228466426174,49.51460911594352,-1.412228466426174,49.51460911594352],geometry:{coordinates:[-1.412228466426174,49.51460911594352],type:`Point`},id:`74`,properties:{element_type:`bus`,id:`MVBus00143`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.414107643211931,49.518812348878335,-1.414107643211931,49.518812348878335],geometry:{coordinates:[-1.414107643211931,49.518812348878335],type:`Point`},id:`75`,properties:{element_type:`bus`,id:`MVLV05564`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.412885744293428,49.519224509065616,-1.412885744293428,49.519224509065616],geometry:{coordinates:[-1.412885744293428,49.519224509065616],type:`Point`},id:`76`,properties:{element_type:`bus`,id:`MVBus00145`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.404682215948554,49.522898591448595,-1.404682215948554,49.522898591448595],geometry:{coordinates:[-1.404682215948554,49.522898591448595],type:`Point`},id:`77`,properties:{element_type:`bus`,id:`MVLV05857`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.40853396112505,49.521971789837664,-1.40853396112505,49.521971789837664],geometry:{coordinates:[-1.40853396112505,49.521971789837664],type:`Point`},id:`78`,properties:{element_type:`bus`,id:`MVBus00149`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.409262437362678,49.5215231527115,-1.409262437362678,49.5215231527115],geometry:{coordinates:[-1.409262437362678,49.5215231527115],type:`Point`},id:`79`,properties:{element_type:`bus`,id:`MVBus00147`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.408590245322735,49.522215742086814,-1.408590245322735,49.522215742086814],geometry:{coordinates:[-1.408590245322735,49.522215742086814],type:`Point`},id:`80`,properties:{element_type:`bus`,id:`MVLV01169`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.412088304372246,49.515126844272686,-1.412088304372246,49.515126844272686],geometry:{coordinates:[-1.412088304372246,49.515126844272686],type:`Point`},id:`81`,properties:{element_type:`bus`,id:`MVBus00144`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.426049500668638,49.510987347109946,-1.426049500668638,49.510987347109946],geometry:{coordinates:[-1.426049500668638,49.510987347109946],type:`Point`},id:`82`,properties:{element_type:`bus`,id:`MVBus00142`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.426184734665892,49.51129034911221,-1.426184734665892,49.51129034911221],geometry:{coordinates:[-1.426184734665892,49.51129034911221],type:`Point`},id:`83`,properties:{element_type:`bus`,id:`MVLV11121`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.432278274736275,49.5016495516555,-1.432278274736275,49.5016495516555],geometry:{coordinates:[-1.432278274736275,49.5016495516555],type:`Point`},id:`84`,properties:{element_type:`bus`,id:`MVBus00141`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.429865092470705,49.50129097345488,-1.429865092470705,49.50129097345488],geometry:{coordinates:[-1.429865092470705,49.50129097345488],type:`Point`},id:`85`,properties:{element_type:`bus`,id:`MVLV15305`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.432001091043338,49.50164058103889,-1.432001091043338,49.50164058103889],geometry:{coordinates:[-1.432001091043338,49.50164058103889],type:`Point`},id:`86`,properties:{element_type:`bus`,id:`MVBus00159`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.433147262174232,49.49986669937966,-1.433147262174232,49.49986669937966],geometry:{coordinates:[-1.433147262174232,49.49986669937966],type:`Point`},id:`87`,properties:{element_type:`bus`,id:`MVBus00140`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`}],type:`FeatureCollection`}),geo_json_886ff16ab3c47b5fffbec6a96262ecfc.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_886ff16ab3c47b5fffbec6a96262ecfc.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_886ff16ab3c47b5fffbec6a96262ecfc.addTo(feature_group_62fe5d667f4087dc87b3fc7492cf7c69);function geo_json_1aafcb715064c26f0dafe4b51146540d_styler(feature){switch(feature.id){case`0`:case`24`:case`31`:case`43`:case`44`:case`47`:case`48`:case`58`:case`60`:case`61`:case`62`:case`74`:case`81`:return{color:`#234e83`,dashArray:`5, 5`,weight:2};default:return{color:`#234e83`,dashArray:null,weight:2}}}function geo_json_1aafcb715064c26f0dafe4b51146540d_highlighter(feature){switch(feature.id){default:return{color:`#cad40e`}}}function geo_json_1aafcb715064c26f0dafe4b51146540d_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_1aafcb715064c26f0dafe4b51146540d.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_1aafcb715064c26f0dafe4b51146540d_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_1aafcb715064c26f0dafe4b51146540d=L.geoJson(null,{onEachFeature:geo_json_1aafcb715064c26f0dafe4b51146540d_onEachFeature,style:geo_json_1aafcb715064c26f0dafe4b51146540d_styler});function geo_json_1aafcb715064c26f0dafe4b51146540d_add(data){geo_json_1aafcb715064c26f0dafe4b51146540d.addData(data)}geo_json_1aafcb715064c26f0dafe4b51146540d_add({bbox:[-1.433951450433353,49.499857308582335,-1.329752701008355,49.55119579873367],features:[{bbox:[-1.433951450433353,49.499857308582335,-1.433147262174232,49.49986669937966],geometry:{coordinates:[[-1.433951450433353,49.499857308582335],[-1.433878199259997,49.49986473391184],[-1.433878199259997,49.49986473391184],[-1.433829533032811,49.49986272171756],[-1.433147262174232,49.49986669937966],[-1.433147262174232,49.49986669937966]],type:`LineString`},id:`0`,properties:{ampacity:325,bus1_id:`HVMVFeeder03`,bus2_id:`MVBus00140`,element_type:`line`,id:`MVBranch45202`,insulator:null,length:.05295578763904262,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.368408922341095,49.52829954489343,-1.367321186591,49.528337782455814],geometry:{coordinates:[[-1.368408922341095,49.528337782455814],[-1.368408922341095,49.528337782455814],[-1.367321186591,49.52829954489343],[-1.367321186591,49.52829954489343]],type:`LineString`},id:`1`,properties:{ampacity:193,bus1_id:`MVBus14443`,bus2_id:`MVLV10063`,element_type:`line`,id:`MVBranch22393`,insulator:null,length:.07886110873021954,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.367532317945696,49.53266031009273,-1.366949565087487,49.53458353417382],geometry:{coordinates:[[-1.367532317945696,49.53266031009273],[-1.367532317945696,49.53266031009273],[-1.366949565087487,49.53458353417382],[-1.366949565087487,49.53458353417382]],type:`LineString`},id:`2`,properties:{ampacity:193,bus1_id:`MVBus14445`,bus2_id:`MVLV06198`,element_type:`line`,id:`MVBranch18781`,insulator:null,length:.2180209746965883,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.367532317945696,49.53103421357823,-1.363929569632286,49.53266031009273],geometry:{coordinates:[[-1.367532317945696,49.53266031009273],[-1.367532317945696,49.53266031009273],[-1.364515741451122,49.53173053874581],[-1.363929569632286,49.53103421357823],[-1.363929569632286,49.53103421357823]],type:`LineString`},id:`3`,properties:{ampacity:193,bus1_id:`MVBus14445`,bus2_id:`MVLV10065`,element_type:`line`,id:`MVBranch18782`,insulator:null,length:.32992283723741367,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.368408922341095,49.528337782455814,-1.367532317945696,49.53266031009273],geometry:{coordinates:[[-1.368408922341095,49.528337782455814],[-1.368408922341095,49.528337782455814],[-1.367532317945696,49.53266031009273],[-1.367532317945696,49.53266031009273]],type:`LineString`},id:`4`,properties:{ampacity:193,bus1_id:`MVBus14443`,bus2_id:`MVBus14445`,element_type:`line`,id:`MVBranch12884`,insulator:null,length:.4849216955773983,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.368408922341095,49.52751533948379,-1.367945629924356,49.528337782455814],geometry:{coordinates:[[-1.367945629924356,49.52751533948379],[-1.367945629924356,49.52751533948379],[-1.368408922341095,49.528337782455814],[-1.368408922341095,49.528337782455814]],type:`LineString`},id:`5`,properties:{ampacity:193,bus1_id:`MVBus14434`,bus2_id:`MVBus14443`,element_type:`line`,id:`MVBranch22392`,insulator:null,length:.09742733081950168,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.391929859299305,49.52684697064178,-1.382038512535075,49.52820300095466],geometry:{coordinates:[[-1.382038512535075,49.52786431943707],[-1.382038512535075,49.52786431943707],[-1.383473837209671,49.52818728997186],[-1.384664541026206,49.52820300095466],[-1.390149365906288,49.52684697064178],[-1.391929859299305,49.52688747798622],[-1.391929859299305,49.52688747798622]],type:`LineString`},id:`6`,properties:{ampacity:193,bus1_id:`MVBus14439`,bus2_id:`MVLV11613`,element_type:`line`,id:`MVBranch14580`,insulator:null,length:.749899621490495,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.38420748791955,49.529368574793686,-1.382092074428459,49.53207045919828],geometry:{coordinates:[[-1.382092074428459,49.529368574793686],[-1.382092074428459,49.529368574793686],[-1.38420748791955,49.53207045919828],[-1.38420748791955,49.53207045919828]],type:`LineString`},id:`7`,properties:{ampacity:193,bus1_id:`MVBus14441`,bus2_id:`MVLV18655`,element_type:`line`,id:`MVBranch18780`,insulator:null,length:.33727356210494547,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.382294386907641,49.52786431943707,-1.382038512535075,49.529368574793686],geometry:{coordinates:[[-1.382038512535075,49.52786431943707],[-1.382038512535075,49.52786431943707],[-1.382294386907641,49.5286843782084],[-1.382092074428459,49.529368574793686],[-1.382092074428459,49.529368574793686]],type:`LineString`},id:`8`,properties:{ampacity:193,bus1_id:`MVBus14439`,bus2_id:`MVBus14441`,element_type:`line`,id:`MVBranch18779`,insulator:null,length:.17056196230911183,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.382038512535075,49.52709876679234,-1.379330368071129,49.52786431943707],geometry:{coordinates:[[-1.379330368071129,49.52709876679234],[-1.379330368071129,49.52709876679234],[-1.380320389819758,49.52722270478576],[-1.380798267149782,49.52757827573299],[-1.382038512535075,49.52786431943707],[-1.382038512535075,49.52786431943707]],type:`LineString`},id:`9`,properties:{ampacity:193,bus1_id:`MVBus14437`,bus2_id:`MVBus14439`,element_type:`line`,id:`MVBranch03061`,insulator:null,length:.2207891744342707,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.379330368071129,49.5266303066747,-1.379133341172738,49.52709876679234],geometry:{coordinates:[[-1.379330368071129,49.52709876679234],[-1.379330368071129,49.52709876679234],[-1.379133341172738,49.5266303066747],[-1.379133341172738,49.5266303066747]],type:`LineString`},id:`10`,properties:{ampacity:193,bus1_id:`MVBus14437`,bus2_id:`MVLV18656`,element_type:`line`,id:`MVBranch03064`,insulator:null,length:.05401939170307853,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.379330368071129,49.52693985262299,-1.375174481199995,49.52709876679234],geometry:{coordinates:[[-1.375174481199995,49.5270854765628],[-1.375174481199995,49.5270854765628],[-1.378363959690256,49.52693985262299],[-1.379330368071129,49.52709876679234],[-1.379330368071129,49.52709876679234]],type:`LineString`},id:`11`,properties:{ampacity:193,bus1_id:`MVBus14435`,bus2_id:`MVBus14437`,element_type:`line`,id:`MVBranch30737`,insulator:null,length:.30363762939058403,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.375391878107113,49.5270854765628,-1.374848871805876,49.52819089114238],geometry:{coordinates:[[-1.375174481199995,49.5270854765628],[-1.375174481199995,49.5270854765628],[-1.374848871805876,49.527717146130406],[-1.375391878107113,49.52819089114238],[-1.375391878107113,49.52819089114238]],type:`LineString`},id:`12`,properties:{ampacity:193,bus1_id:`MVBus14435`,bus2_id:`MVLV10064`,element_type:`line`,id:`MVBranch12885`,insulator:null,length:.13984235587319505,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.375174481199995,49.5270854765628,-1.367945629924356,49.52751533948379],geometry:{coordinates:[[-1.367945629924356,49.52751533948379],[-1.367945629924356,49.52751533948379],[-1.375174481199995,49.5270854765628],[-1.375174481199995,49.5270854765628]],type:`LineString`},id:`13`,properties:{ampacity:193,bus1_id:`MVBus14434`,bus2_id:`MVBus14435`,element_type:`line`,id:`MVBranch07966`,insulator:null,length:.5255209762938511,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.367945629924356,49.526996947409266,-1.366703140991816,49.52751533948379],geometry:{coordinates:[[-1.366703140991816,49.526996947409266],[-1.366703140991816,49.526996947409266],[-1.367945629924356,49.52751533948379],[-1.367945629924356,49.52751533948379]],type:`LineString`},id:`14`,properties:{ampacity:193,bus1_id:`MVBus14433`,bus2_id:`MVBus14434`,element_type:`line`,id:`MVBranch22394`,insulator:null,length:.10684313253987544,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.366703140991816,49.52669305801903,-1.366071624233616,49.526996947409266],geometry:{coordinates:[[-1.366071624233616,49.52669305801903],[-1.366071624233616,49.52669305801903],[-1.366703140991816,49.526996947409266],[-1.366703140991816,49.526996947409266]],type:`LineString`},id:`15`,properties:{ampacity:193,bus1_id:`MVBus14432`,bus2_id:`MVBus14433`,element_type:`line`,id:`MVBranch12882`,insulator:null,length:.05685638938740189,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.345470629602277,49.53196736281189,-1.345389875331179,49.53286059260983],geometry:{coordinates:[[-1.345470629602277,49.53286059260983],[-1.345470629602277,49.53286059260983],[-1.345389875331179,49.53196736281189],[-1.345389875331179,49.53196736281189]],type:`LineString`},id:`16`,properties:{ampacity:193,bus1_id:`MVBus14450`,bus2_id:`MVLV00730`,element_type:`line`,id:`MVBranch11453`,insulator:null,length:.09951689256607632,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.345705596674752,49.53286059260983,-1.345470629602277,49.53304217442521],geometry:{coordinates:[[-1.345705596674752,49.53304217442521],[-1.345705596674752,49.53304217442521],[-1.345470629602277,49.53286059260983],[-1.345470629602277,49.53286059260983]],type:`LineString`},id:`17`,properties:{ampacity:193,bus1_id:`MVBus14449`,bus2_id:`MVBus14450`,element_type:`line`,id:`MVBranch32042`,insulator:null,length:.026403753223718827,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.344261878545574,49.540375827962926,-1.344193679792921,49.540904805026614],geometry:{coordinates:[[-1.344193679792921,49.540904805026614],[-1.344193679792921,49.540904805026614],[-1.344261878545574,49.540375827962926],[-1.344261878545574,49.540375827962926]],type:`LineString`},id:`18`,properties:{ampacity:193,bus1_id:`MVBus14459`,bus2_id:`MVLV08412`,element_type:`line`,id:`MVBranch15766`,insulator:null,length:.05903963211217331,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.35002322071283,49.54846396469262,-1.344546726140774,49.55119579873367],geometry:{coordinates:[[-1.35002322071283,49.54846396469262],[-1.35002322071283,49.54846396469262],[-1.344546726140774,49.55119579873367],[-1.344546726140774,49.55119579873367]],type:`LineString`},id:`19`,properties:{ampacity:193,bus1_id:`MVBus30329`,bus2_id:`MVLV01638`,element_type:`line`,id:`MVBranch12212`,insulator:null,length:.49936575784781284,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.350802154413356,49.54801832256416,-1.35002322071283,49.54846396469262],geometry:{coordinates:[[-1.350802154413356,49.54801832256416],[-1.350802154413356,49.54801832256416],[-1.35002322071283,49.54846396469262],[-1.35002322071283,49.54846396469262]],type:`LineString`},id:`20`,properties:{ampacity:193,bus1_id:`MVBus30327`,bus2_id:`MVBus30329`,element_type:`line`,id:`MVBranch10172`,insulator:null,length:.07505973949217395,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.351765849407517,49.54801832256416,-1.350802154413356,49.549963147222336],geometry:{coordinates:[[-1.350802154413356,49.54801832256416],[-1.350802154413356,49.54801832256416],[-1.351765849407517,49.548416585119746],[-1.351647522126318,49.549963147222336],[-1.351647522126318,49.549963147222336]],type:`LineString`},id:`21`,properties:{ampacity:193,bus1_id:`MVBus30327`,bus2_id:`MVLV05831`,element_type:`line`,id:`MVBranch02230`,insulator:null,length:.2548384459288032,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.351486916478262,49.54663244728472,-1.350802154413356,49.54801832256416],geometry:{coordinates:[[-1.351486916478262,49.54663244728472],[-1.351486916478262,49.54663244728472],[-1.351373989478891,49.54713720387661],[-1.350802154413356,49.54801832256416],[-1.350802154413356,49.54801832256416]],type:`LineString`},id:`22`,properties:{ampacity:193,bus1_id:`MVBus14461`,bus2_id:`MVBus30327`,element_type:`line`,id:`MVBranch12213`,insulator:null,length:.1631080748627394,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.354432689275723,49.54500115532038,-1.351358802263283,49.54603333478093],geometry:{coordinates:[[-1.351358802263283,49.54603333478093],[-1.351358802263283,49.54603333478093],[-1.352989065702942,49.54545018022141],[-1.354432689275723,49.54500115532038],[-1.354432689275723,49.54500115532038]],type:`LineString`},id:`23`,properties:{ampacity:193,bus1_id:`MVBus32094`,bus2_id:`MVLV08413`,element_type:`line`,id:`MVBranch15770`,insulator:null,length:.25043043244191004,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.350948561983008,49.544691867315635,-1.35090701896399,49.54475576292609],geometry:{coordinates:[[-1.35090701896399,49.54475576292609],[-1.35090701896399,49.54475576292609],[-1.350948561983008,49.544691867315635],[-1.350948561983008,49.544691867315635]],type:`LineString`},id:`24`,properties:{ampacity:325,bus1_id:`MVBus32095`,bus2_id:`MVLV15565`,element_type:`line`,id:`MVBranch48105`,insulator:null,length:.007716290976880467,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.351358802263283,49.54475576292609,-1.35090701896399,49.54603333478093],geometry:{coordinates:[[-1.351358802263283,49.54603333478093],[-1.351358802263283,49.54603333478093],[-1.35090701896399,49.54475576292609],[-1.35090701896399,49.54475576292609]],type:`LineString`},id:`25`,properties:{ampacity:193,bus1_id:`MVBus32094`,bus2_id:`MVBus32095`,element_type:`line`,id:`MVBranch23338`,insulator:null,length:.14580499771374306,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.351486916478262,49.54603333478093,-1.351358802263283,49.54663244728472],geometry:{coordinates:[[-1.351486916478262,49.54663244728472],[-1.351486916478262,49.54663244728472],[-1.351358802263283,49.54603333478093],[-1.351358802263283,49.54603333478093]],type:`LineString`},id:`26`,properties:{ampacity:193,bus1_id:`MVBus14461`,bus2_id:`MVBus32094`,element_type:`line`,id:`MVBranch10711`,insulator:null,length:.06727539665020081,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.351486916478262,49.540904805026614,-1.344193679792921,49.54663244728472],geometry:{coordinates:[[-1.344193679792921,49.540904805026614],[-1.344193679792921,49.540904805026614],[-1.350119394602715,49.54555967300069],[-1.351486916478262,49.54663244728472],[-1.351486916478262,49.54663244728472]],type:`LineString`},id:`27`,properties:{ampacity:193,bus1_id:`MVBus14459`,bus2_id:`MVBus14461`,element_type:`line`,id:`MVBranch31721`,insulator:null,length:.8272889165536899,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.344193679792921,49.54079005423513,-1.344046592491646,49.540904805026614],geometry:{coordinates:[[-1.344046592491646,49.54079005423513],[-1.344046592491646,49.54079005423513],[-1.344193679792921,49.540904805026614],[-1.344193679792921,49.540904805026614]],type:`LineString`},id:`28`,properties:{ampacity:193,bus1_id:`MVBus14458`,bus2_id:`MVBus14459`,element_type:`line`,id:`MVBranch29785`,insulator:null,length:.01661967154464987,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.344046592491646,49.53873292685697,-1.335112820629712,49.54079005423513],geometry:{coordinates:[[-1.335112820629712,49.53873292685697],[-1.335112820629712,49.53873292685697],[-1.342342016364906,49.539460227675846],[-1.344046592491646,49.54079005423513],[-1.344046592491646,49.54079005423513]],type:`LineString`},id:`29`,properties:{ampacity:193,bus1_id:`MVBus14457`,bus2_id:`MVBus14458`,element_type:`line`,id:`MVBranch27130`,insulator:null,length:.7220603766026933,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.335112820629712,49.538694624646375,-1.334195997784767,49.53873292685697],geometry:{coordinates:[[-1.334195997784767,49.538694624646375],[-1.334195997784767,49.538694624646375],[-1.335112820629712,49.53873292685697],[-1.335112820629712,49.53873292685697]],type:`LineString`},id:`30`,properties:{ampacity:193,bus1_id:`MVBus14452`,bus2_id:`MVBus14457`,element_type:`line`,id:`MVBranch20295`,insulator:null,length:.06649567910863435,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.331577872310593,49.54558423279413,-1.331348127293804,49.54573723346734],geometry:{coordinates:[[-1.331577872310593,49.54559897556209],[-1.331577872310593,49.54559897556209],[-1.331446712578302,49.54558423279413],[-1.331356134499559,49.54572480669329],[-1.331348127293804,49.54573723346734],[-1.331348127293804,49.54573723346734]],type:`LineString`},id:`31`,properties:{ampacity:325,bus1_id:`MVBus14453`,bus2_id:`MVBus14454`,element_type:`line`,id:`MVBranch42897`,insulator:null,length:.028084407069707818,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.334195997784767,49.538694624646375,-1.331577872310593,49.54559897556209],geometry:{coordinates:[[-1.334195997784767,49.538694624646375],[-1.334195997784767,49.538694624646375],[-1.331580741928486,49.545581777605285],[-1.331577872310593,49.54559897556209],[-1.331577872310593,49.54559897556209]],type:`LineString`},id:`32`,properties:{ampacity:193,bus1_id:`MVBus14452`,bus2_id:`MVBus14453`,element_type:`line`,id:`MVBranch29784`,insulator:null,length:.7909536117120637,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.331985896645413,49.53865037729998,-1.329752701008355,49.53871148844501],geometry:{coordinates:[[-1.331985896645413,49.53865037729998],[-1.331985896645413,49.53865037729998],[-1.329752701008355,49.53871148844501],[-1.329752701008355,49.53871148844501]],type:`LineString`},id:`33`,properties:{ampacity:193,bus1_id:`MVBus14455`,bus2_id:`MVLV01295`,element_type:`line`,id:`MVBranch01893`,insulator:null,length:.1617802964828953,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.334195997784767,49.53865037729998,-1.331985896645413,49.538981184015455],geometry:{coordinates:[[-1.334195997784767,49.538694624646375],[-1.334195997784767,49.538694624646375],[-1.333329995911496,49.53871656867157],[-1.332537745687778,49.538981184015455],[-1.331985896645413,49.53865037729998],[-1.331985896645413,49.53865037729998]],type:`LineString`},id:`34`,properties:{ampacity:193,bus1_id:`MVBus14452`,bus2_id:`MVBus14455`,element_type:`line`,id:`MVBranch13015`,insulator:null,length:.18148755103329137,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.345705596674752,49.53304217442521,-1.334195997784767,49.538694624646375],geometry:{coordinates:[[-1.345705596674752,49.53304217442521],[-1.345705596674752,49.53304217442521],[-1.334576919054313,49.53737519883158],[-1.334195997784767,49.538694624646375],[-1.334195997784767,49.538694624646375]],type:`LineString`},id:`35`,properties:{ampacity:193,bus1_id:`MVBus14449`,bus2_id:`MVBus14452`,element_type:`line`,id:`MVBranch13016`,insulator:null,length:1.0880093751534499,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.36167574752003,49.527824051865075,-1.345705596674752,49.53304217442521],geometry:{coordinates:[[-1.36167574752003,49.527824051865075],[-1.36167574752003,49.527824051865075],[-1.353218624113,49.530128858750494],[-1.345705596674752,49.53304217442521],[-1.345705596674752,49.53304217442521]],type:`LineString`},id:`36`,properties:{ampacity:193,bus1_id:`MVBus14448`,bus2_id:`MVBus14449`,element_type:`line`,id:`MVBranch08746`,insulator:null,length:1.2968129892721059,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.358129295755885,49.52661622300191,-1.35732245597545,49.52750403221727],geometry:{coordinates:[[-1.35732245597545,49.52750403221727],[-1.35732245597545,49.52750403221727],[-1.358129295755885,49.52661622300191],[-1.358129295755885,49.52661622300191]],type:`LineString`},id:`37`,properties:{ampacity:193,bus1_id:`MVBus14463`,bus2_id:`MVLV08768`,element_type:`line`,id:`MVBranch07968`,insulator:null,length:.11472582493055589,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.35732245597545,49.52721369613046,-1.353213735809931,49.52750403221727],geometry:{coordinates:[[-1.35732245597545,49.52750403221727],[-1.35732245597545,49.52750403221727],[-1.354008785323559,49.52721369613046],[-1.353213735809931,49.52741485604408],[-1.353213735809931,49.52741485604408]],type:`LineString`},id:`38`,properties:{ampacity:193,bus1_id:`MVBus14463`,bus2_id:`MVLV06199`,element_type:`line`,id:`MVBranch25029`,insulator:null,length:.30381443432191135,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.360329890364137,49.52750403221727,-1.35732245597545,49.52776804669114],geometry:{coordinates:[[-1.360329890364137,49.52776804669114],[-1.360329890364137,49.52776804669114],[-1.359678002415967,49.52774387175989],[-1.35732245597545,49.52750403221727],[-1.35732245597545,49.52750403221727]],type:`LineString`},id:`39`,properties:{ampacity:193,bus1_id:`MVBus14462`,bus2_id:`MVBus14463`,element_type:`line`,id:`MVBranch07967`,insulator:null,length:.21987560879011972,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.36167574752003,49.52776804669114,-1.360329890364137,49.527824051865075],geometry:{coordinates:[[-1.36167574752003,49.527824051865075],[-1.36167574752003,49.527824051865075],[-1.360329890364137,49.52776804669114],[-1.360329890364137,49.52776804669114]],type:`LineString`},id:`40`,properties:{ampacity:193,bus1_id:`MVBus14448`,bus2_id:`MVBus14462`,element_type:`line`,id:`MVBranch03062`,insulator:null,length:.09763292837199693,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.366071624233616,49.52669305801903,-1.36167574752003,49.527824051865075],geometry:{coordinates:[[-1.366071624233616,49.52669305801903],[-1.366071624233616,49.52669305801903],[-1.36167574752003,49.527824051865075],[-1.36167574752003,49.527824051865075]],type:`LineString`},id:`41`,properties:{ampacity:357,bus1_id:`MVBus14432`,bus2_id:`MVBus14448`,element_type:`line`,id:`MVBranch14738`,insulator:null,length:.34220306486037083,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.37587187309291,49.52410908925157,-1.366071624233616,49.52669305801903],geometry:{coordinates:[[-1.37587187309291,49.52410908925157],[-1.37587187309291,49.52410908925157],[-1.366071624233616,49.52669305801903],[-1.366071624233616,49.52669305801903]],type:`LineString`},id:`42`,properties:{ampacity:357,bus1_id:`MVBus14431`,bus2_id:`MVBus14432`,element_type:`line`,id:`MVBranch12883`,insulator:null,length:.7655216243145522,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.37587187309291,49.523503540923635,-1.3745101402666364,49.52411376243272],geometry:{coordinates:[[-1.3745101402666364,49.52361539960028],[-1.37451393007748,49.52361540589875],[-1.374530283887948,49.52361558616777],[-1.374535695636503,49.52361668753441],[-1.374538542263336,49.52361727435096],[-1.374547008584166,49.52361326427178],[-1.374571696044895,49.52358610458954],[-1.374606709717908,49.5235607672836],[-1.37464203112261,49.523535483441506],[-1.374687886736525,49.523504992898964],[-1.374695917146592,49.523503540923635],[-1.374704410920078,49.52350675946603],[-1.374730660697725,49.523528332675575],[-1.374794570832627,49.523569590400534],[-1.374868005746312,49.52361551856498],[-1.374941582024805,49.523658825697574],[-1.375009358926943,49.52369721282365],[-1.375091843397271,49.523743734630685],[-1.375172926178832,49.52378788069514],[-1.375265722313568,49.52383716032764],[-1.375355923548697,49.523883039878754],[-1.375449131737633,49.52392828732245],[-1.375532168682095,49.52396794901314],[-1.375619517431518,49.524010301414194],[-1.375687451458401,49.52404265877466],[-1.375775253436141,49.524082308545225],[-1.375845075140324,49.52411098399693],[-1.37585939388824,49.52411376243272],[-1.37587187309291,49.52410908925157],[-1.37587187309291,49.52410908925157]],type:`LineString`},id:`43`,properties:{ampacity:325,bus1_id:`MVLV16705`,bus2_id:`MVBus14431`,element_type:`line`,id:`MVBranch45844`,insulator:null,length:.12857411755433706,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.373158136976772,49.52188870975591,-1.372942820931247,49.5219617785541],geometry:{coordinates:[[-1.372942820931247,49.52194020096842],[-1.372942820931247,49.52194020096842],[-1.372960790542537,49.52194933262995],[-1.37297912032715,49.521958669018105],[-1.37299203962875,49.5219617785541],[-1.373003481763346,49.52195918769556],[-1.373033297401945,49.52194407257697],[-1.373070427262384,49.5219252526504],[-1.373110421866682,49.52190498683359],[-1.373134258711034,49.521895801378406],[-1.373158136976772,49.52188870975591],[-1.373158136976772,49.52188870975591]],type:`LineString`},id:`44`,properties:{ampacity:325,bus1_id:`MVBus16340`,bus2_id:`MVLV16704`,element_type:`line`,id:`MVBranch45665`,insulator:null,length:.01892881924963116,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.364595749065816,49.51584715543139,-1.364298189147717,49.51960541885178],geometry:{coordinates:[[-1.364298189147717,49.51584715543139],[-1.364298189147717,49.51584715543139],[-1.364595749065816,49.51960541885178],[-1.364595749065816,49.51960541885178]],type:`LineString`},id:`45`,properties:{ampacity:193,bus1_id:`MVBus16345`,bus2_id:`MVLV00568`,element_type:`line`,id:`MVBranch20002`,insulator:null,length:.41854810346143656,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.347835381760062,49.515790916675066,-1.347829572300763,49.515809383494506],geometry:{coordinates:[[-1.347835381760062,49.515790916675066],[-1.347835381760062,49.515790916675066],[-1.347829572300763,49.515809383494506],[-1.347829572300763,49.515809383494506]],type:`LineString`},id:`46`,properties:{ampacity:193,bus1_id:`MVBus16349`,bus2_id:`MVLV12126`,element_type:`line`,id:`MVBranch01485`,insulator:null,length:.002096514595334105,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.3360183377539,49.51521983680558,-1.3359918598331,49.51522978767321],geometry:{coordinates:[[-1.3360183377539,49.51521983680558],[-1.3360183377539,49.51521983680558],[-1.336006595808891,49.515224600308706],[-1.3359918598331,49.51522978767321],[-1.3359918598331,49.51522978767321]],type:`LineString`},id:`47`,properties:{ampacity:325,bus1_id:`MVBus16354`,bus2_id:`MVLV06734`,element_type:`line`,id:`MVBranch40917`,insulator:null,length:.002214901144747097,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.338617730114011,49.5148193562122,-1.3360183377539,49.51521983680558],geometry:{coordinates:[[-1.338617730114011,49.514835961962596],[-1.338617730114011,49.514835961962596],[-1.33860772919924,49.51483093458505],[-1.338591176200925,49.51482140416053],[-1.338581071794949,49.5148193562122],[-1.338550329434943,49.514820499785266],[-1.33845698047586,49.51482638342893],[-1.33836632594848,49.51483209498343],[-1.338288462348311,49.51483918812175],[-1.338230881837932,49.51484506975668],[-1.338156861354124,49.51485529174458],[-1.338055079246872,49.51486989327254],[-1.337941740973143,49.51488780507821],[-1.337838147258127,49.51490275834012],[-1.337731725569168,49.51491602628484],[-1.337623456722069,49.51492876593977],[-1.337508577536453,49.51494407169888],[-1.337396314098531,49.514958110753135],[-1.337280355107842,49.5149710753565],[-1.337199987887071,49.51498119334215],[-1.337103748490176,49.5149974055893],[-1.337015680584837,49.51501394434039],[-1.336897388255749,49.51503230276296],[-1.336789224659492,49.51504651309811],[-1.336693312140127,49.515060934684634],[-1.336620413002566,49.51507274007547],[-1.336538658908484,49.51508393390104],[-1.336413934797562,49.51510100407356],[-1.33634765230967,49.515111870471856],[-1.336284683884853,49.51512292364849],[-1.33623904418787,49.51513258589135],[-1.336183704848684,49.51514429687771],[-1.336146787344298,49.515153684489306],[-1.33611996042109,49.515165120663546],[-1.336092385343603,49.515178638726006],[-1.336082830655308,49.515184243801556],[-1.336065868606185,49.51519420165097],[-1.336036174270159,49.51520955560797],[-1.3360183377539,49.51521983680558],[-1.3360183377539,49.51521983680558]],type:`LineString`},id:`48`,properties:{ampacity:325,bus1_id:`MVBus16353`,bus2_id:`MVBus16354`,element_type:`line`,id:`MVBranch47808`,insulator:null,length:.19558721650133015,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.3400486972785,49.514835961962596,-1.338617730114011,49.51536127727438],geometry:{coordinates:[[-1.3400486972785,49.51536127727438],[-1.3400486972785,49.51536127727438],[-1.339548472842566,49.515220517430414],[-1.338617730114011,49.514835961962596],[-1.338617730114011,49.514835961962596]],type:`LineString`},id:`49`,properties:{ampacity:193,bus1_id:`MVBus16352`,bus2_id:`MVBus16353`,element_type:`line`,id:`MVBranch23921`,insulator:null,length:.11928588448450714,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.346685250216569,49.51536127727438,-1.3400486972785,49.51574896728357],geometry:{coordinates:[[-1.346685250216569,49.51574896728357],[-1.346685250216569,49.51574896728357],[-1.340642618246887,49.51552839280092],[-1.3400486972785,49.51536127727438],[-1.3400486972785,49.51536127727438]],type:`LineString`},id:`50`,properties:{ampacity:193,bus1_id:`MVBus16351`,bus2_id:`MVBus16352`,element_type:`line`,id:`MVBranch28729`,insulator:null,length:.48510755176973774,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.347835381760062,49.51574896728357,-1.346685250216569,49.515790916675066],geometry:{coordinates:[[-1.347835381760062,49.515790916675066],[-1.347835381760062,49.515790916675066],[-1.346685250216569,49.51574896728357],[-1.346685250216569,49.51574896728357]],type:`LineString`},id:`51`,properties:{ampacity:193,bus1_id:`MVBus16349`,bus2_id:`MVBus16351`,element_type:`line`,id:`MVBranch01486`,insulator:null,length:.08341537329519629,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.349385326128443,49.515722401635294,-1.347835381760062,49.515790916675066],geometry:{coordinates:[[-1.349385326128443,49.515722401635294],[-1.349385326128443,49.515722401635294],[-1.347835381760062,49.515790916675066],[-1.347835381760062,49.515790916675066]],type:`LineString`},id:`52`,properties:{ampacity:193,bus1_id:`MVBus16348`,bus2_id:`MVBus16349`,element_type:`line`,id:`MVBranch26213`,insulator:null,length:.11249496678995423,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.360357982063541,49.5154563553893,-1.349385326128443,49.515722401635294],geometry:{coordinates:[[-1.360357982063541,49.5154563553893],[-1.360357982063541,49.5154563553893],[-1.352723288785866,49.51564989220757],[-1.349385326128443,49.515722401635294],[-1.349385326128443,49.515722401635294]],type:`LineString`},id:`53`,properties:{ampacity:193,bus1_id:`MVBus16347`,bus2_id:`MVBus16348`,element_type:`line`,id:`MVBranch20001`,insulator:null,length:.7951221854101156,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.360706878808562,49.51449465101565,-1.360357982063541,49.5154563553893],geometry:{coordinates:[[-1.360357982063541,49.5154563553893],[-1.360357982063541,49.5154563553893],[-1.360706878808562,49.51449465101565],[-1.360706878808562,49.51449465101565]],type:`LineString`},id:`54`,properties:{ampacity:193,bus1_id:`MVBus16347`,bus2_id:`MVLV02233`,element_type:`line`,id:`MVBranch00874`,insulator:null,length:.10990392063323207,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.364298189147717,49.5154563553893,-1.360357982063541,49.51584715543139],geometry:{coordinates:[[-1.364298189147717,49.51584715543139],[-1.364298189147717,49.51584715543139],[-1.360357982063541,49.5154563553893],[-1.360357982063541,49.5154563553893]],type:`LineString`},id:`55`,properties:{ampacity:193,bus1_id:`MVBus16345`,bus2_id:`MVBus16347`,element_type:`line`,id:`MVBranch15099`,insulator:null,length:.28861558620082556,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.369179793174285,49.51584715543139,-1.364298189147717,49.51719786668166],geometry:{coordinates:[[-1.369179793174285,49.51719786668166],[-1.369179793174285,49.51719786668166],[-1.369179100725938,49.51719612554071],[-1.367196176574971,49.51595242305164],[-1.365805638447048,49.51603297208332],[-1.364298189147717,49.51584715543139],[-1.364298189147717,49.51584715543139]],type:`LineString`},id:`56`,properties:{ampacity:193,bus1_id:`MVBus16344`,bus2_id:`MVBus16345`,element_type:`line`,id:`MVBranch08604`,insulator:null,length:.41176539826094094,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.369627420347444,49.51719786668166,-1.369179793174285,49.51833205671369],geometry:{coordinates:[[-1.369627420347444,49.51833205671369],[-1.369627420347444,49.51833205671369],[-1.369179793174285,49.51719786668166],[-1.369179793174285,49.51719786668166]],type:`LineString`},id:`57`,properties:{ampacity:193,bus1_id:`MVBus16343`,bus2_id:`MVBus16344`,element_type:`line`,id:`MVBranch04360`,insulator:null,length:.1302420288824289,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.371051896813271,49.518215011350115,-1.369627420347444,49.518456661999856],geometry:{coordinates:[[-1.369627420347444,49.51833205671369],[-1.369627420347444,49.51833205671369],[-1.370153177222226,49.518215011350115],[-1.370280097133333,49.518456661999856],[-1.371051896813271,49.51839548894923],[-1.371051896813271,49.51839548894923]],type:`LineString`},id:`58`,properties:{ampacity:325,bus1_id:`MVBus16343`,bus2_id:`MVLV00567`,element_type:`line`,id:`MVBranch35548`,insulator:null,length:.12493630621683054,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.372488966223399,49.51833205671369,-1.369627420347444,49.52151975882387],geometry:{coordinates:[[-1.372488966223399,49.52151975882387],[-1.372488966223399,49.52151975882387],[-1.370799313389356,49.520959938596874],[-1.369627420347444,49.51833205671369],[-1.369627420347444,49.51833205671369]],type:`LineString`},id:`59`,properties:{ampacity:193,bus1_id:`MVBus16342`,bus2_id:`MVBus16343`,element_type:`line`,id:`MVBranch22395`,insulator:null,length:.44161320889387423,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.372943410384867,49.52151975882387,-1.372488966223399,49.52196427071355],geometry:{coordinates:[[-1.372942820931247,49.52194020096842],[-1.372942820931247,49.52194020096842],[-1.372943410384867,49.52194109102263],[-1.372930900080305,49.521938859101546],[-1.372913668407632,49.52194256315057],[-1.372878715660855,49.521955219572796],[-1.372860737457037,49.521960628055034],[-1.372845794192618,49.52196427071355],[-1.372839374207697,49.52196278665339],[-1.37283301309268,49.521958306482176],[-1.372822490727311,49.52194368553268],[-1.372801732098594,49.521906773739765],[-1.372768560110694,49.52185697163041],[-1.372735754008908,49.52181221170446],[-1.372703875088077,49.521764428957376],[-1.372667218162021,49.52171418547647],[-1.372641986656806,49.5216828243158],[-1.37260852656744,49.52164123162739],[-1.37256983265634,49.521590133579544],[-1.372542243755531,49.521553692530375],[-1.372519614001016,49.521530775658654],[-1.372509356188701,49.52152398747884],[-1.372488966223399,49.52151975882387],[-1.372488966223399,49.52151975882387]],type:`LineString`},id:`60`,properties:{ampacity:325,bus1_id:`MVBus16340`,bus2_id:`MVBus16342`,element_type:`line`,id:`MVBranch43144`,insulator:null,length:.06437146766534582,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.374676983694804,49.52194020096842,-1.372942820931247,49.52361539960028],geometry:{coordinates:[[-1.3745101402666364,49.52361539960028],[-1.374507803738187,49.52360122533593],[-1.374526066806178,49.52360468285858],[-1.374533394116747,49.52360248821487],[-1.374539225399954,49.52359623929475],[-1.374542902791684,49.52359228662578],[-1.374559665418577,49.52357374219606],[-1.37458468390078,49.52355666122352],[-1.374608644482612,49.523538326951446],[-1.374651289781291,49.52350985046158],[-1.374672885292921,49.52349585109228],[-1.374676983694804,49.523490087087836],[-1.374675508775088,49.52348346947519],[-1.374645625305597,49.52346645003947],[-1.374594819624124,49.523431793761624],[-1.374545544583284,49.52339691053581],[-1.374484529202116,49.523347192181014],[-1.374424784057626,49.52329708403555],[-1.374366781857894,49.52324624785112],[-1.374314764190819,49.52320154883666],[-1.374218840636028,49.52311923858923],[-1.374161365825145,49.52306957301507],[-1.374093239530904,49.52301341022246],[-1.374031806559135,49.5229575450475],[-1.373976459418936,49.5229073103936],[-1.373914556492944,49.52285315009208],[-1.373851545391469,49.522799896059894],[-1.373794617475623,49.52275223667008],[-1.373736040825428,49.522699367710544],[-1.373671172141087,49.522648490631525],[-1.373627609187473,49.5226138809479],[-1.373598507155725,49.522595245664114],[-1.373557897638867,49.52256041023802],[-1.373512963824633,49.522522515678276],[-1.373446574410371,49.52246476149907],[-1.373382657503204,49.52241005142744],[-1.373343808464295,49.52238748067885],[-1.373314118545625,49.52237577817476],[-1.373275284016497,49.5223509320102],[-1.373233341010657,49.52231560696845],[-1.373190513691656,49.522275327600745],[-1.373154672440506,49.52224166720789],[-1.373136387757179,49.522224578446945],[-1.373123259338372,49.52220640494466],[-1.373118218963762,49.52219119281035],[-1.373108839541907,49.522172337521894],[-1.373085338914012,49.522151893331866],[-1.373046910551303,49.5221008502141],[-1.373031009517598,49.522070353155485],[-1.37302099477644,49.52204388328013],[-1.373012536318817,49.52202363289315],[-1.373003933586273,49.522007676075425],[-1.372986026152343,49.5219820783508],[-1.372969911433426,49.52196462609999],[-1.372952597679086,49.52194949466127],[-1.372942820931247,49.52194020096842],[-1.372942820931247,49.52194020096842]],type:`LineString`},id:`61`,properties:{ampacity:325,bus1_id:`MVLV16705`,bus2_id:`MVBus16340`,element_type:`line`,id:`MVBranch38547`,insulator:null,length:.2333369549446221,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.37588641915197,49.52351959615264,-1.374508686984242,49.52412880075812],geometry:{coordinates:[[-1.375882006468234,49.52411966657223],[-1.375882006468234,49.52411966657223],[-1.37588641915197,49.52412374796654],[-1.375880860165431,49.524127848501855],[-1.37586540338666,49.52412880075812],[-1.37584554885683,49.52412720877028],[-1.375807411328535,49.5241110460851],[-1.375750303320852,49.52408473087652],[-1.375670428398973,49.52404924317009],[-1.375587919400292,49.52400981709691],[-1.375491459283816,49.52396411232768],[-1.375402070908907,49.523920680630056],[-1.375311702430374,49.52387440162309],[-1.375223539956287,49.52382920563422],[-1.3751398718712,49.523785220077464],[-1.375060876097653,49.5237410907041],[-1.374975165607978,49.523692941692595],[-1.374892583496152,49.52364412088988],[-1.374869077046494,49.5236293241206],[-1.374810869794574,49.52359413134504],[-1.374748457020092,49.52355447307586],[-1.374715753686123,49.523532289150474],[-1.374699457210854,49.523521101071765],[-1.374691087832194,49.52351959615264],[-1.3746827809573,49.52352370924028],[-1.374658902324847,49.52354107887513],[-1.37463508477158,49.52355833872262],[-1.374596825073989,49.5235861497596],[-1.374564695357433,49.523613349576806],[-1.374545439534793,49.52363065789267],[-1.374538729849515,49.52363508150769],[-1.374533093694201,49.523635075063176],[-1.374528655814153,49.52363406962236],[-1.374508686984242,49.52362956756616],[-1.3745101402666364,49.52361539960028]],type:`LineString`},id:`62`,properties:{ampacity:325,bus1_id:`MVBus14429`,bus2_id:`MVLV16705`,element_type:`line`,id:`MVBranch34113`,insulator:null,length:.1307080187271019,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.379825737532433,49.52314398510525,-1.375882006468234,49.52411966657223],geometry:{coordinates:[[-1.379825737532433,49.52314398510525],[-1.379825737532433,49.52314398510525],[-1.375882006468234,49.52411966657223],[-1.375882006468234,49.52411966657223]],type:`LineString`},id:`63`,properties:{ampacity:357,bus1_id:`MVBus00155`,bus2_id:`MVBus14429`,element_type:`line`,id:`MVBranch25030`,insulator:null,length:.30545779992426125,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.381398873619378,49.517696058278425,-1.380135338012356,49.52066867702094],geometry:{coordinates:[[-1.380536944462787,49.52066867702094],[-1.380536944462787,49.52066867702094],[-1.380135338012356,49.51790772555488],[-1.381398873619378,49.517696058278425],[-1.381398873619378,49.517696058278425]],type:`LineString`},id:`64`,properties:{ampacity:193,bus1_id:`MVBus11466`,bus2_id:`MVLV08663`,element_type:`line`,id:`MVBranch22253`,insulator:null,length:.4029193743641605,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.380536944462787,49.52066867702094,-1.379825737532433,49.52314398510525],geometry:{coordinates:[[-1.379825737532433,49.52314398510525],[-1.379825737532433,49.52314398510525],[-1.380536944462787,49.52066867702094],[-1.380536944462787,49.52066867702094]],type:`LineString`},id:`65`,properties:{ampacity:193,bus1_id:`MVBus00155`,bus2_id:`MVBus11466`,element_type:`line`,id:`MVBranch03063`,insulator:null,length:.2800778679443321,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.392224691891333,49.519893527602804,-1.379825737532433,49.52314398510525],geometry:{coordinates:[[-1.392224691891333,49.519893527602804],[-1.392224691891333,49.519893527602804],[-1.379825737532433,49.52314398510525],[-1.379825737532433,49.52314398510525]],type:`LineString`},id:`66`,properties:{ampacity:357,bus1_id:`MVBus00154`,bus2_id:`MVBus00155`,element_type:`line`,id:`MVBranch22252`,insulator:null,length:.9678000868795191,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.391548060075391,49.51846877062308,-1.391472629972477,49.51863419448631],geometry:{coordinates:[[-1.391548060075391,49.51863419448631],[-1.391548060075391,49.51863419448631],[-1.391472629972477,49.51846877062308],[-1.391472629972477,49.51846877062308]],type:`LineString`},id:`67`,properties:{ampacity:193,bus1_id:`MVBus00156`,bus2_id:`MVLV01171`,element_type:`line`,id:`MVBranch24905`,insulator:null,length:.019192000479414006,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.392224691891333,49.51863419448631,-1.391548060075391,49.519893527602804],geometry:{coordinates:[[-1.392224691891333,49.519893527602804],[-1.392224691891333,49.519893527602804],[-1.391548060075391,49.51863419448631],[-1.391548060075391,49.51863419448631]],type:`LineString`},id:`68`,properties:{ampacity:193,bus1_id:`MVBus00154`,bus2_id:`MVBus00156`,element_type:`line`,id:`MVBranch07833`,insulator:null,length:.1483844769179519,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.394277047474696,49.5192952387995,-1.392224691891333,49.519893527602804],geometry:{coordinates:[[-1.394277047474696,49.5192952387995],[-1.394277047474696,49.5192952387995],[-1.392224691891333,49.519893527602804],[-1.392224691891333,49.519893527602804]],type:`LineString`},id:`69`,properties:{ampacity:357,bus1_id:`MVBus00151`,bus2_id:`MVBus00154`,element_type:`line`,id:`MVBranch12737`,insulator:null,length:.16282377592133623,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.396694165154007,49.516044410422516,-1.394833996691817,49.51880010232737],geometry:{coordinates:[[-1.394833996691817,49.51880010232737],[-1.394833996691817,49.51880010232737],[-1.396496479783142,49.517386950319356],[-1.396694165154007,49.516714330965854],[-1.396058529632034,49.516044410422516],[-1.396058529632034,49.516044410422516]],type:`LineString`},id:`70`,properties:{ampacity:193,bus1_id:`MVBus00152`,bus2_id:`MVLV11614`,element_type:`line`,id:`MVBranch14579`,insulator:null,length:.361719258634167,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.394833996691817,49.51880010232737,-1.394277047474696,49.5192952387995],geometry:{coordinates:[[-1.394277047474696,49.5192952387995],[-1.394277047474696,49.5192952387995],[-1.394833996691817,49.51880010232737],[-1.394833996691817,49.51880010232737]],type:`LineString`},id:`71`,properties:{ampacity:193,bus1_id:`MVBus00151`,bus2_id:`MVBus00152`,element_type:`line`,id:`MVBranch14577`,insulator:null,length:.06825631635105202,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.412228466426174,49.51460911594352,-1.394277047474696,49.5192952387995],geometry:{coordinates:[[-1.412228466426174,49.51460911594352],[-1.412228466426174,49.51460911594352],[-1.394277047474696,49.5192952387995],[-1.394277047474696,49.5192952387995]],type:`LineString`},id:`72`,properties:{ampacity:357,bus1_id:`MVBus00143`,bus2_id:`MVBus00151`,element_type:`line`,id:`MVBranch12736`,insulator:null,length:1.4004826400271495,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.414107643211931,49.518812348878335,-1.412885744293428,49.519224509065616],geometry:{coordinates:[[-1.412885744293428,49.519224509065616],[-1.412885744293428,49.519224509065616],[-1.414107643211931,49.518812348878335],[-1.414107643211931,49.518812348878335]],type:`LineString`},id:`73`,properties:{ampacity:193,bus1_id:`MVBus00145`,bus2_id:`MVLV05564`,element_type:`line`,id:`MVBranch22250`,insulator:null,length:.09964594277049314,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.408557367825913,49.521971789837664,-1.404682215948554,49.52291273994714],geometry:{coordinates:[[-1.40853396112505,49.521971789837664],[-1.40853396112505,49.521971789837664],[-1.408557168947826,49.52199444873275],[-1.408557367825913,49.52201319105377],[-1.408403565162502,49.52205320599162],[-1.408333163194044,49.5220715234229],[-1.407791656966289,49.52221236988192],[-1.407353244970395,49.52232640097521],[-1.406856586421732,49.522455582175034],[-1.406025918145544,49.52263782777185],[-1.405375331855827,49.52278054543903],[-1.404841603060225,49.522897631598234],[-1.404731375867821,49.52291273994714],[-1.404682215948554,49.522898591448595],[-1.404682215948554,49.522898591448595]],type:`LineString`},id:`74`,properties:{ampacity:325,bus1_id:`MVBus00149`,bus2_id:`MVLV05857`,element_type:`line`,id:`MVBranch39970`,insulator:null,length:.30372207120162004,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.409262437362678,49.5215231527115,-1.40853396112505,49.521971789837664],geometry:{coordinates:[[-1.409262437362678,49.5215231527115],[-1.409262437362678,49.5215231527115],[-1.40853396112505,49.521971789837664],[-1.40853396112505,49.521971789837664]],type:`LineString`},id:`75`,properties:{ampacity:193,bus1_id:`MVBus00147`,bus2_id:`MVBus00149`,element_type:`line`,id:`MVBranch26350`,insulator:null,length:.07260696893063866,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.409262437362678,49.5215231527115,-1.408590245322735,49.522215742086814],geometry:{coordinates:[[-1.409262437362678,49.5215231527115],[-1.409262437362678,49.5215231527115],[-1.408590245322735,49.522215742086814],[-1.408590245322735,49.522215742086814]],type:`LineString`},id:`76`,properties:{ampacity:193,bus1_id:`MVBus00147`,bus2_id:`MVLV01169`,element_type:`line`,id:`MVBranch12739`,insulator:null,length:.091116949891685,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.412885744293428,49.519224509065616,-1.409262437362678,49.5215231527115],geometry:{coordinates:[[-1.412885744293428,49.519224509065616],[-1.412885744293428,49.519224509065616],[-1.409309956799744,49.52147418984571],[-1.409262437362678,49.5215231527115],[-1.409262437362678,49.5215231527115]],type:`LineString`},id:`77`,properties:{ampacity:193,bus1_id:`MVBus00145`,bus2_id:`MVBus00147`,element_type:`line`,id:`MVBranch00957`,insulator:null,length:.3664958381602493,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.41361636582413,49.515126844272686,-1.412088304372246,49.519224509065616],geometry:{coordinates:[[-1.412088304372246,49.515126844272686],[-1.412088304372246,49.515126844272686],[-1.412583977554435,49.51582203449529],[-1.41361636582413,49.51612167831818],[-1.41328256482144,49.51844635798189],[-1.412885744293428,49.519224509065616],[-1.412885744293428,49.519224509065616]],type:`LineString`},id:`78`,properties:{ampacity:193,bus1_id:`MVBus00144`,bus2_id:`MVBus00145`,element_type:`line`,id:`MVBranch22249`,insulator:null,length:.5179627421421704,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.412228466426174,49.51460911594352,-1.412088304372246,49.515126844272686],geometry:{coordinates:[[-1.412228466426174,49.51460911594352],[-1.412228466426174,49.51460911594352],[-1.412088304372246,49.515126844272686],[-1.412088304372246,49.515126844272686]],type:`LineString`},id:`79`,properties:{ampacity:193,bus1_id:`MVBus00143`,bus2_id:`MVBus00144`,element_type:`line`,id:`MVBranch18677`,insulator:null,length:.05846928714576897,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.426049500668638,49.510987347109946,-1.412228466426174,49.51460911594352],geometry:{coordinates:[[-1.426049500668638,49.510987347109946],[-1.426049500668638,49.510987347109946],[-1.412228466426174,49.51460911594352],[-1.412228466426174,49.51460911594352]],type:`LineString`},id:`80`,properties:{ampacity:357,bus1_id:`MVBus00142`,bus2_id:`MVBus00143`,element_type:`line`,id:`MVBranch16719`,insulator:null,length:1.07890324604735,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.426184734665892,49.510987347109946,-1.426049500668638,49.51130653318748],geometry:{coordinates:[[-1.426049500668638,49.510987347109946],[-1.426049500668638,49.510987347109946],[-1.426145890215806,49.51130653318748],[-1.426184734665892,49.51129034911221],[-1.426184734665892,49.51129034911221]],type:`LineString`},id:`81`,properties:{ampacity:325,bus1_id:`MVBus00142`,bus2_id:`MVLV11121`,element_type:`line`,id:`MVBranch39160`,insulator:null,length:.03951925397195987,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.432278274736275,49.5016495516555,-1.426049500668638,49.510987347109946],geometry:{coordinates:[[-1.432278274736275,49.5016495516555],[-1.432278274736275,49.5016495516555],[-1.427844175772212,49.51051836185911],[-1.426049500668638,49.510987347109946],[-1.426049500668638,49.510987347109946]],type:`LineString`},id:`82`,properties:{ampacity:357,bus1_id:`MVBus00141`,bus2_id:`MVBus00142`,element_type:`line`,id:`MVBranch10461`,insulator:null,length:1.1773966746299238,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.432001091043338,49.50129097345488,-1.429865092470705,49.50164058103889],geometry:{coordinates:[[-1.432001091043338,49.50164058103889],[-1.432001091043338,49.50164058103889],[-1.429865092470705,49.50129097345488],[-1.429865092470705,49.50129097345488]],type:`LineString`},id:`83`,properties:{ampacity:193,bus1_id:`MVBus00159`,bus2_id:`MVLV15305`,element_type:`line`,id:`MVBranch17664`,insulator:null,length:.15953088680777358,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.432278274736275,49.50164058103889,-1.432001091043338,49.5016495516555],geometry:{coordinates:[[-1.432278274736275,49.5016495516555],[-1.432278274736275,49.5016495516555],[-1.432001091043338,49.50164058103889],[-1.432001091043338,49.50164058103889]],type:`LineString`},id:`84`,properties:{ampacity:193,bus1_id:`MVBus00141`,bus2_id:`MVBus00159`,element_type:`line`,id:`MVBranch17661`,insulator:null,length:.020102333060506964,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.433147262174232,49.49986669937966,-1.432278274736275,49.5016495516555],geometry:{coordinates:[[-1.433147262174232,49.49986669937966],[-1.433147262174232,49.49986669937966],[-1.432278274736275,49.5016495516555],[-1.432278274736275,49.5016495516555]],type:`LineString`},id:`85`,properties:{ampacity:357,bus1_id:`MVBus00140`,bus2_id:`MVBus00141`,element_type:`line`,id:`MVBranch10459`,insulator:null,length:.20803891457861706,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`}],type:`FeatureCollection`}),geo_json_1aafcb715064c26f0dafe4b51146540d.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_1aafcb715064c26f0dafe4b51146540d.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_1aafcb715064c26f0dafe4b51146540d.addTo(feature_group_62fe5d667f4087dc87b3fc7492cf7c69),feature_group_62fe5d667f4087dc87b3fc7492cf7c69.addTo(feature_group_fb6ba891acd0feb2f9036ccc8a71f231);var feature_group_2ad2597aa8bdf2edaef1c10d2100c38d=L.featureGroup({});function geo_json_fb89a5442237046a5820343c3c52a63d_styler(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #234e83;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #234e83;
                ">
    </div>
    `}}}function geo_json_fb89a5442237046a5820343c3c52a63d_highlighter(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #cad40e;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #cad40e;
                ">
    </div>
    `}}}function geo_json_fb89a5442237046a5820343c3c52a63d_pointToLayer(feature,latlng){var opts={};opts.icon=new L.DivIcon({iconSize:[0,0],iconAnchor:[0,0],className:`empty`});let style=geo_json_fb89a5442237046a5820343c3c52a63d_styler(feature);return Object.assign(opts.icon.options,style),new L.Marker(latlng,opts)}function geo_json_fb89a5442237046a5820343c3c52a63d_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_fb89a5442237046a5820343c3c52a63d.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_fb89a5442237046a5820343c3c52a63d_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_fb89a5442237046a5820343c3c52a63d=L.geoJson(null,{onEachFeature:geo_json_fb89a5442237046a5820343c3c52a63d_onEachFeature,style:geo_json_fb89a5442237046a5820343c3c52a63d_styler,pointToLayer:geo_json_fb89a5442237046a5820343c3c52a63d_pointToLayer});function geo_json_fb89a5442237046a5820343c3c52a63d_add(data){geo_json_fb89a5442237046a5820343c3c52a63d.addData(data)}geo_json_fb89a5442237046a5820343c3c52a63d_add({bbox:[-1.607963282202793,49.62734036551845,-1.582499629951565,49.633132540303215],features:[{bbox:[-1.582499629951565,49.63030130599146,-1.582499629951565,49.63030130599146],geometry:{coordinates:[-1.582499629951565,49.63030130599146],type:`Point`},id:`0`,properties:{element_type:`bus`,id:`HVMV04`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.582499629951565,49.63030130599146,-1.582499629951565,49.63030130599146],geometry:{coordinates:[-1.582499629951565,49.63030130599146],type:`Point`},id:`1`,properties:{element_type:`bus`,id:`HVMVFeeder04`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.592232380383244,49.62734036551845,-1.592232380383244,49.62734036551845],geometry:{coordinates:[-1.592232380383244,49.62734036551845],type:`Point`},id:`2`,properties:{element_type:`bus`,id:`MVLV18429`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.5964751196953948,49.62873807421219,-1.5964751196953948,49.62873807421219],geometry:{coordinates:[-1.5964751196953948,49.62873807421219],type:`Point`},id:`3`,properties:{element_type:`bus`,id:`MVLV10652`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.607922857761914,49.63006092963809,-1.607922857761914,49.63006092963809],geometry:{coordinates:[-1.607922857761914,49.63006092963809],type:`Point`},id:`4`,properties:{element_type:`bus`,id:`MVBus09046`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.607963282202793,49.63008098506603,-1.607963282202793,49.63008098506603],geometry:{coordinates:[-1.607963282202793,49.63008098506603],type:`Point`},id:`5`,properties:{element_type:`bus`,id:`MVBus09045`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.607809567268233,49.630398631969165,-1.607809567268233,49.630398631969165],geometry:{coordinates:[-1.607809567268233,49.630398631969165],type:`Point`},id:`6`,properties:{element_type:`bus`,id:`MVBus09044`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6074521494066876,49.63158659606066,-1.6074521494066876,49.63158659606066],geometry:{coordinates:[-1.6074521494066876,49.63158659606066],type:`Point`},id:`7`,properties:{element_type:`bus`,id:`MVLV10647`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6059420225212007,49.63270438210968,-1.6059420225212007,49.63270438210968],geometry:{coordinates:[-1.6059420225212007,49.63270438210968],type:`Point`},id:`8`,properties:{element_type:`bus`,id:`MVLV14993`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.606013751391186,49.63197746387231,-1.606013751391186,49.63197746387231],geometry:{coordinates:[-1.606013751391186,49.63197746387231],type:`Point`},id:`9`,properties:{element_type:`bus`,id:`MVLV03697`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6052536577382486,49.631471343367366,-1.6052536577382486,49.631471343367366],geometry:{coordinates:[-1.6052536577382486,49.631471343367366],type:`Point`},id:`10`,properties:{element_type:`bus`,id:`MVLV01559`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6068386972174165,49.63067770263442,-1.6068386972174165,49.63067770263442],geometry:{coordinates:[-1.6068386972174165,49.63067770263442],type:`Point`},id:`11`,properties:{element_type:`bus`,id:`MVLV13299`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.606844381112045,49.630642083548835,-1.606844381112045,49.630642083548835],geometry:{coordinates:[-1.606844381112045,49.630642083548835],type:`Point`},id:`12`,properties:{element_type:`bus`,id:`MVBus07764`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.60603073728943,49.6301220859694,-1.60603073728943,49.6301220859694],geometry:{coordinates:[-1.60603073728943,49.6301220859694],type:`Point`},id:`13`,properties:{element_type:`bus`,id:`MVBus07763`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6061308511170715,49.6298018240317,-1.6061308511170715,49.6298018240317],geometry:{coordinates:[-1.6061308511170715,49.6298018240317],type:`Point`},id:`14`,properties:{element_type:`bus`,id:`MVLV01569`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.605903527330651,49.630104005951786,-1.605903527330651,49.630104005951786],geometry:{coordinates:[-1.605903527330651,49.630104005951786],type:`Point`},id:`15`,properties:{element_type:`bus`,id:`MVBus07546`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.605865051710045,49.63009983843237,-1.605865051710045,49.63009983843237],geometry:{coordinates:[-1.605865051710045,49.63009983843237],type:`Point`},id:`16`,properties:{element_type:`bus`,id:`MVBus07545`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.604575713187041,49.630129604828134,-1.604575713187041,49.630129604828134],geometry:{coordinates:[-1.604575713187041,49.630129604828134],type:`Point`},id:`17`,properties:{element_type:`bus`,id:`MVLV03675`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.599824989847082,49.63025102890478,-1.599824989847082,49.63025102890478],geometry:{coordinates:[-1.599824989847082,49.63025102890478],type:`Point`},id:`18`,properties:{element_type:`bus`,id:`MVBus06579`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.599741036707661,49.630149264843865,-1.599741036707661,49.630149264843865],geometry:{coordinates:[-1.599741036707661,49.630149264843865],type:`Point`},id:`19`,properties:{element_type:`bus`,id:`MVBus06264`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.5994057208656425,49.63034836409935,-1.5994057208656425,49.63034836409935],geometry:{coordinates:[-1.5994057208656425,49.63034836409935],type:`Point`},id:`20`,properties:{element_type:`bus`,id:`MVLV14988`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.598351272185645,49.633132540303215,-1.598351272185645,49.633132540303215],geometry:{coordinates:[-1.598351272185645,49.633132540303215],type:`Point`},id:`21`,properties:{element_type:`bus`,id:`MVBus06677`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.601926754639998,49.632405314831374,-1.601926754639998,49.632405314831374],geometry:{coordinates:[-1.601926754639998,49.632405314831374],type:`Point`},id:`22`,properties:{element_type:`bus`,id:`MVLV18248`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.600133878496521,49.63114054424035,-1.600133878496521,49.63114054424035],geometry:{coordinates:[-1.600133878496521,49.63114054424035],type:`Point`},id:`23`,properties:{element_type:`bus`,id:`MVBus06630`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.600219567506464,49.63112047547915,-1.600219567506464,49.63112047547915],geometry:{coordinates:[-1.600219567506464,49.63112047547915],type:`Point`},id:`24`,properties:{element_type:`bus`,id:`MVLV12146`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.600131825692311,49.63110713336656,-1.600131825692311,49.63110713336656],geometry:{coordinates:[-1.600131825692311,49.63110713336656],type:`Point`},id:`25`,properties:{element_type:`bus`,id:`MVBus06628`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.600991203513488,49.63095610639915,-1.600991203513488,49.63095610639915],geometry:{coordinates:[-1.600991203513488,49.63095610639915],type:`Point`},id:`26`,properties:{element_type:`bus`,id:`MVLV09576`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.5965383406246354,49.6303996452076,-1.5965383406246354,49.6303996452076],geometry:{coordinates:[-1.5965383406246354,49.6303996452076],type:`Point`},id:`27`,properties:{element_type:`bus`,id:`MVLV09578`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.595457274166531,49.63050713567418,-1.595457274166531,49.63050713567418],geometry:{coordinates:[-1.595457274166531,49.63050713567418],type:`Point`},id:`28`,properties:{element_type:`bus`,id:`MVBus05359`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.5965269482967035,49.631562422194115,-1.5965269482967035,49.631562422194115],geometry:{coordinates:[-1.5965269482967035,49.631562422194115],type:`Point`},id:`29`,properties:{element_type:`bus`,id:`MVLV08988`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.594956260344823,49.630665631479914,-1.594956260344823,49.630665631479914],geometry:{coordinates:[-1.594956260344823,49.630665631479914],type:`Point`},id:`30`,properties:{element_type:`bus`,id:`MVBus05110`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.5932946079935264,49.630656322771706,-1.5932946079935264,49.630656322771706],geometry:{coordinates:[-1.5932946079935264,49.630656322771706],type:`Point`},id:`31`,properties:{element_type:`bus`,id:`MVLV06406`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.59131012900034,49.63097303093617,-1.59131012900034,49.63097303093617],geometry:{coordinates:[-1.59131012900034,49.63097303093617],type:`Point`},id:`32`,properties:{element_type:`bus`,id:`MVBus04778`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.590078988075034,49.63102584785101,-1.590078988075034,49.63102584785101],geometry:{coordinates:[-1.590078988075034,49.63102584785101],type:`Point`},id:`33`,properties:{element_type:`bus`,id:`MVBus04777`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.590081200363509,49.63141304674876,-1.590081200363509,49.63141304674876],geometry:{coordinates:[-1.590081200363509,49.63141304674876],type:`Point`},id:`34`,properties:{element_type:`bus`,id:`MVLV06425`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.590032629340467,49.63102752444015,-1.590032629340467,49.63102752444015],geometry:{coordinates:[-1.590032629340467,49.63102752444015],type:`Point`},id:`35`,properties:{element_type:`bus`,id:`MVBus04692`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.5892748994771195,49.6310861815891,-1.5892748994771195,49.6310861815891],geometry:{coordinates:[-1.5892748994771195,49.6310861815891],type:`Point`},id:`36`,properties:{element_type:`bus`,id:`MVLV18891`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.5881686185764852,49.631323645160805,-1.5881686185764852,49.631323645160805],geometry:{coordinates:[-1.5881686185764852,49.631323645160805],type:`Point`},id:`37`,properties:{element_type:`bus`,id:`MVLV10302`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.585887124774393,49.63117410335776,-1.585887124774393,49.63117410335776],geometry:{coordinates:[-1.585887124774393,49.63117410335776],type:`Point`},id:`38`,properties:{element_type:`bus`,id:`MVBus00398`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`}],type:`FeatureCollection`}),geo_json_fb89a5442237046a5820343c3c52a63d.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_fb89a5442237046a5820343c3c52a63d.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_fb89a5442237046a5820343c3c52a63d.addTo(feature_group_2ad2597aa8bdf2edaef1c10d2100c38d);function geo_json_7d8b4025272033289b0b0d1f2771d680_styler(feature){switch(feature.id){default:return{color:`#234e83`,dashArray:`5, 5`,weight:2}}}function geo_json_7d8b4025272033289b0b0d1f2771d680_highlighter(feature){switch(feature.id){default:return{color:`#cad40e`}}}function geo_json_7d8b4025272033289b0b0d1f2771d680_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_7d8b4025272033289b0b0d1f2771d680.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_7d8b4025272033289b0b0d1f2771d680_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_7d8b4025272033289b0b0d1f2771d680=L.geoJson(null,{onEachFeature:geo_json_7d8b4025272033289b0b0d1f2771d680_onEachFeature,style:geo_json_7d8b4025272033289b0b0d1f2771d680_styler});function geo_json_7d8b4025272033289b0b0d1f2771d680_add(data){geo_json_7d8b4025272033289b0b0d1f2771d680.addData(data)}geo_json_7d8b4025272033289b0b0d1f2771d680_add({bbox:[-1.607989467903642,49.62734036551845,-1.582457614736368,49.633132540303215],features:[{bbox:[-1.585887124774393,49.63030130599146,-1.582457614736368,49.63117410335776],geometry:{coordinates:[[-1.582499629951565,49.63030130599146],[-1.582457614736368,49.630431568941255],[-1.582457614736368,49.630431568941255],[-1.582473246228667,49.630440422918284],[-1.582578484333074,49.63050003650204],[-1.583369908056276,49.63117289685149],[-1.583891877875295,49.631026476614196],[-1.584268296346088,49.63100114072498],[-1.584659143737118,49.63103473710885],[-1.585577291539704,49.63114413204489],[-1.585887124774393,49.63117410335776],[-1.585887124774393,49.63117410335776]],type:`LineString`},id:`0`,properties:{ampacity:325,bus1_id:`HVMVFeeder04`,bus2_id:`MVBus00398`,element_type:`line`,id:`MVBranch43857`,insulator:null,length:.29272696710627666,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.596549865784263,49.62734036551845,-1.592232380383244,49.62873807421219],geometry:{coordinates:[[-1.5964751196953948,49.62873807421219],[-1.596464690656354,49.6287280755594],[-1.596469158069387,49.62871491859022],[-1.596549865784263,49.628477067386115],[-1.596503431317334,49.62824453071181],[-1.59626923888142,49.62809039940601],[-1.593442751994083,49.627934175396426],[-1.593380231363017,49.627846250703925],[-1.592712351077759,49.62781488103925],[-1.592425766957521,49.62769854000063],[-1.592274541262333,49.627541587835616],[-1.592232380383244,49.62734036551845],[-1.592232380383244,49.62734036551845]],type:`LineString`},id:`1`,properties:{ampacity:325,bus1_id:`MVLV10652`,bus2_id:`MVLV18429`,element_type:`line`,id:`MVBranch44819`,insulator:null,length:.41044522166928754,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.607963282202793,49.63006092963809,-1.607922857761914,49.63008098506603],geometry:{coordinates:[[-1.607963282202793,49.63008098506603],[-1.607963282202793,49.63008098506603],[-1.607949074963442,49.630072168694824],[-1.607922857761914,49.63006092963809],[-1.607922857761914,49.63006092963809]],type:`LineString`},id:`2`,properties:{ampacity:325,bus1_id:`MVBus09045`,bus2_id:`MVBus09046`,element_type:`line`,id:`MVBranch36664`,insulator:null,length:.003688866872294023,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.607989467903642,49.63008098506603,-1.607809567268233,49.630398631969165],geometry:{coordinates:[[-1.607809567268233,49.630398631969165],[-1.607809567268233,49.630398631969165],[-1.607989467903642,49.63009289056437],[-1.607963282202793,49.63008098506603],[-1.607963282202793,49.63008098506603]],type:`LineString`},id:`3`,properties:{ampacity:325,bus1_id:`MVBus09044`,bus2_id:`MVBus09045`,element_type:`line`,id:`MVBranch35858`,insulator:null,length:.03871335222757685,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.607809567268233,49.63038664800551,-1.60682293860637,49.63163642166085],geometry:{coordinates:[[-1.6074521494066876,49.63158659606066],[-1.607451209015348,49.63158866796327],[-1.607469905704893,49.63159448740688],[-1.607604571721994,49.63163642166085],[-1.607707070225681,49.63130877476193],[-1.60682293860637,49.63114076972017],[-1.606979497719956,49.63077887123005],[-1.607005849684557,49.630761771737134],[-1.60702755753267,49.63070430497387],[-1.606983703433533,49.63064186407979],[-1.607233441120983,49.63038664800551],[-1.607732825676685,49.63051170376156],[-1.607809567268233,49.630398631969165],[-1.607809567268233,49.630398631969165]],type:`LineString`},id:`4`,properties:{ampacity:325,bus1_id:`MVLV10647`,bus2_id:`MVBus09044`,element_type:`line`,id:`MVBranch37965`,insulator:null,length:.2607811328062301,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.607629270838647,49.63113889424461,-1.605885542280693,49.63270438210968],geometry:{coordinates:[[-1.6059420225212007,49.63270438210968],[-1.605942469168953,49.63270407080312],[-1.605927752439219,49.63269457842556],[-1.605885542280693,49.63266737784878],[-1.606587112041124,49.63113889424461],[-1.607629270838647,49.63135824320703],[-1.607565088252944,49.63159363916435],[-1.607473667267332,49.63158619979585],[-1.607453089798027,49.63158452415805],[-1.6074521494066876,49.63158659606066]],type:`LineString`},id:`5`,properties:{ampacity:325,bus1_id:`MVLV14993`,bus2_id:`MVLV10647`,element_type:`line`,id:`MVBranch32605`,insulator:null,length:.2970741181967918,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.606137908075605,49.63197746387231,-1.605854040183553,49.63270469341623],geometry:{coordinates:[[-1.606013751391186,49.63197746387231],[-1.606012176191779,49.631981085130356],[-1.606029769895893,49.631988217650516],[-1.606137908075605,49.63203209769212],[-1.605854040183553,49.632654943879984],[-1.605925965848163,49.63269582365155],[-1.605941575873448,49.63270469341623],[-1.6059420225212007,49.63270438210968]],type:`LineString`},id:`6`,properties:{ampacity:325,bus1_id:`MVLV03697`,bus2_id:`MVLV14993`,element_type:`line`,id:`MVBranch38837`,insulator:null,length:.09135789011304539,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.606243734949964,49.631471343367366,-1.605249539389424,49.63197746387231],geometry:{coordinates:[[-1.6052536577382486,49.631471343367366],[-1.605249539389424,49.6314724218263],[-1.605253015877039,49.6314856978016],[-1.605278106199127,49.63158141056193],[-1.606243734949964,49.63174576187006],[-1.60614978519823,49.63197316238006],[-1.606036071381895,49.63197374158696],[-1.606015326590593,49.631973842614265],[-1.606013751391186,49.63197746387231]],type:`LineString`},id:`7`,properties:{ampacity:325,bus1_id:`MVLV01559`,bus2_id:`MVLV03697`,element_type:`line`,id:`MVBranch36000`,insulator:null,length:.12031108048261688,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.606901323807323,49.63066897408878,-1.6052536577382486,49.6317021359408],geometry:{coordinates:[[-1.6068386972174165,49.63067770263442],[-1.606848440322392,49.6306847359257],[-1.606863725864885,49.63068082028975],[-1.606901323807323,49.63066897408878],[-1.606898480804468,49.630702391842064],[-1.606749736545868,49.631127052493035],[-1.606541079339864,49.63108372701454],[-1.606255466377593,49.6317021359408],[-1.605337646054881,49.63154607230891],[-1.605269489275635,49.63148138396481],[-1.605257776087073,49.63147026490842],[-1.6052536577382486,49.631471343367366]],type:`LineString`},id:`8`,properties:{ampacity:325,bus1_id:`MVLV13299`,bus2_id:`MVLV01559`,element_type:`line`,id:`MVBranch40365`,insulator:null,length:.22275764658959776,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.606844381112045,49.630642083548835,-1.606828954112441,49.63067770263442],geometry:{coordinates:[[-1.606844381112045,49.630642083548835],[-1.606844381112045,49.630642083548835],[-1.606835820605765,49.630657955226134],[-1.606828954112441,49.63067066934315],[-1.6068386972174165,49.63067770263442]],type:`LineString`},id:`9`,properties:{ampacity:325,bus1_id:`MVBus07764`,bus2_id:`MVLV13299`,element_type:`line`,id:`MVBranch37175`,insulator:null,length:.003369048735334049,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.607160392552816,49.6301220859694,-1.606029789962838,49.630642083548835],geometry:{coordinates:[[-1.60603073728943,49.6301220859694],[-1.60603073728943,49.6301220859694],[-1.606029789962838,49.63012415808932],[-1.606534054795468,49.6302060498832],[-1.607160392552816,49.630374724477],[-1.606937151074058,49.630597522523814],[-1.606869119336498,49.63059623477136],[-1.606844381112045,49.630642083548835],[-1.606844381112045,49.630642083548835]],type:`LineString`},id:`10`,properties:{ampacity:325,bus1_id:`MVBus07763`,bus2_id:`MVBus07764`,element_type:`line`,id:`MVBranch41319`,insulator:null,length:.12666260023360498,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.606161750381372,49.62980168661096,-1.60603073728943,49.6301220859694],geometry:{coordinates:[[-1.6061308511170715,49.6298018240317],[-1.60613878678282,49.62980168661096],[-1.606147227423134,49.629813991389355],[-1.606161750381372,49.629835134939675],[-1.60603073728943,49.6301220859694],[-1.60603073728943,49.6301220859694]],type:`LineString`},id:`11`,properties:{ampacity:325,bus1_id:`MVLV01569`,bus2_id:`MVBus07763`,element_type:`line`,id:`MVBranch32603`,insulator:null,length:.037362505005135126,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6061308511170715,49.6298018240317,-1.605903527330651,49.63011673120155],geometry:{coordinates:[[-1.605903527330651,49.630104005951786],[-1.605903527330651,49.630104005951786],[-1.605983448277625,49.63011673120155],[-1.606110822631136,49.62982246236862],[-1.6061154985613,49.629814540622036],[-1.606122915451323,49.629801961452436],[-1.6061308511170715,49.6298018240317]],type:`LineString`},id:`12`,properties:{ampacity:325,bus1_id:`MVBus07546`,bus2_id:`MVLV01569`,element_type:`line`,id:`MVBranch42870`,insulator:null,length:.04238473359688498,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.605903527330651,49.63009983843237,-1.605865051710045,49.630104005951786],geometry:{coordinates:[[-1.605865051710045,49.63009983843237],[-1.605865051710045,49.63009983843237],[-1.605903527330651,49.630104005951786],[-1.605903527330651,49.630104005951786]],type:`LineString`},id:`13`,properties:{ampacity:325,bus1_id:`MVBus07545`,bus2_id:`MVBus07546`,element_type:`line`,id:`MVBranch36766`,insulator:null,length:.00281802750527586,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.605865051710045,49.630014364153666,-1.604575713187041,49.630129604828134],geometry:{coordinates:[[-1.604575713187041,49.630129604828134],[-1.604583218244131,49.63012891054671],[-1.604588006144933,49.63011580572965],[-1.604624993570211,49.630014364153666],[-1.605202766983136,49.63002803316902],[-1.605865051710045,49.63009983843237],[-1.605865051710045,49.63009983843237]],type:`LineString`},id:`14`,properties:{ampacity:325,bus1_id:`MVLV03675`,bus2_id:`MVBus07545`,element_type:`line`,id:`MVBranch42629`,insulator:null,length:.1033695620553855,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.604575713187041,49.62999957723929,-1.599824989847082,49.63041958472674],geometry:{coordinates:[[-1.599824989847082,49.63025102890478],[-1.599824989847082,49.63025102890478],[-1.601896244129133,49.63041958472674],[-1.601996260348348,49.6303189412671],[-1.602233863374785,49.63039461125765],[-1.602300391981994,49.63032571285353],[-1.602347024907456,49.630336737503946],[-1.602419502921724,49.630341470781],[-1.602475087898543,49.63032608148295],[-1.602544597902495,49.63029399858802],[-1.60270357876518,49.630288602418],[-1.602700319036958,49.63024818997145],[-1.602705435140406,49.630191291729695],[-1.60274286249122,49.630139590148964],[-1.602831724381774,49.63008974640218],[-1.60303394609506,49.63003605555776],[-1.603338750099672,49.62999957723929],[-1.604465431683123,49.63001258808894],[-1.604557972114728,49.630118583304885],[-1.604568208129951,49.63013029910956],[-1.604575713187041,49.630129604828134]],type:`LineString`},id:`15`,properties:{ampacity:325,bus1_id:`MVBus06579`,bus2_id:`MVLV03675`,element_type:`line`,id:`MVBranch32596`,insulator:null,length:.3834768388448617,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.599824989847082,49.6286192313008,-1.5964751196953948,49.63025102890478],geometry:{coordinates:[[-1.5964751196953948,49.62873807421219],[-1.596480922446136,49.62874037923972],[-1.596501621650563,49.62873952594771],[-1.59941685670076,49.6286192313008],[-1.599579636349769,49.62872985806198],[-1.599817214111654,49.62966633408429],[-1.599819905230955,49.630250618970976],[-1.599824989847082,49.63025102890478],[-1.599824989847082,49.63025102890478]],type:`LineString`},id:`16`,properties:{ampacity:325,bus1_id:`MVLV10652`,bus2_id:`MVBus06579`,element_type:`line`,id:`MVBranch42871`,insulator:null,length:.4004758816236516,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.599741036707661,49.62866761429518,-1.5964751196953948,49.630149264843865],geometry:{coordinates:[[-1.599741036707661,49.630149264843865],[-1.599741036707661,49.630149264843865],[-1.599736383418121,49.629660981036345],[-1.599512540866027,49.62875734663733],[-1.599370851231332,49.62866761429518],[-1.596554863870048,49.62876323245091],[-1.596499269421502,49.628750312113155],[-1.596479745983694,49.62874576783746],[-1.5964751196953948,49.62873807421219]],type:`LineString`},id:`17`,properties:{ampacity:325,bus1_id:`MVBus06264`,bus2_id:`MVLV10652`,element_type:`line`,id:`MVBranch32599`,insulator:null,length:.37988895822058255,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.59974197387622,49.630149264843865,-1.5994057208656425,49.63034836409935],geometry:{coordinates:[[-1.5994057208656425,49.63034836409935],[-1.599406877483881,49.63034768500303],[-1.599409152717084,49.630334293568175],[-1.59942247928665,49.63025601472934],[-1.59974197387622,49.630246969920925],[-1.599741036707661,49.630149264843865],[-1.599741036707661,49.630149264843865]],type:`LineString`},id:`18`,properties:{ampacity:325,bus1_id:`MVLV14988`,bus2_id:`MVBus06264`,element_type:`line`,id:`MVBranch41317`,insulator:null,length:.044228529691174134,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.602058963254476,49.631906071519865,-1.598351272185645,49.633132540303215],geometry:{coordinates:[[-1.601926754639998,49.632405314831374],[-1.601926327904774,49.632405256796304],[-1.601929857210709,49.63239197733624],[-1.602058963254476,49.631906071519865],[-1.599877734329078,49.63210534175751],[-1.598957576101803,49.632660636772],[-1.598867923178912,49.6328212588667],[-1.598839977011486,49.63297347881945],[-1.598381917760524,49.633104287789024],[-1.598363215189414,49.63312153191067],[-1.598351272185645,49.633132540303215],[-1.598351272185645,49.633132540303215]],type:`LineString`},id:`19`,properties:{ampacity:325,bus1_id:`MVLV18248`,bus2_id:`MVBus06677`,element_type:`line`,id:`MVBranch42877`,insulator:null,length:.3822476021700914,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.602111456145106,49.63114054424035,-1.600124745619519,49.632405372866444],geometry:{coordinates:[[-1.600133878496521,49.63114054424035],[-1.600133878496521,49.63114054424035],[-1.600132989738073,49.6316251322541],[-1.600127607633422,49.63197169331527],[-1.600124745619519,49.632005102342184],[-1.600144456326674,49.632026041607276],[-1.600189279469739,49.632031721768584],[-1.602111456145106,49.631852054064865],[-1.601931564151185,49.63239220947645],[-1.601927181375222,49.632405372866444],[-1.601926754639998,49.632405314831374]],type:`LineString`},id:`20`,properties:{ampacity:325,bus1_id:`MVBus06630`,bus2_id:`MVLV18248`,element_type:`line`,id:`MVBranch46365`,insulator:null,length:.30545062371481124,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.600222490493448,49.63112047547915,-1.600133878496521,49.63114054424035],geometry:{coordinates:[[-1.600219567506464,49.63112047547915],[-1.600222490493448,49.63112650843481],[-1.600202597628942,49.63112777668832],[-1.60013764391163,49.631131933049055],[-1.600133878496521,49.63114054424035],[-1.600133878496521,49.63114054424035]],type:`LineString`},id:`21`,properties:{ampacity:325,bus1_id:`MVLV12146`,bus2_id:`MVBus06630`,element_type:`line`,id:`MVBranch41829`,insulator:null,length:.0071548122839469085,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.600219567506464,49.63110713336656,-1.600131825692311,49.63112047547915],geometry:{coordinates:[[-1.600131825692311,49.63110713336656],[-1.600131825692311,49.63110713336656],[-1.600141397631577,49.63111689286139],[-1.600197159594712,49.631115077034636],[-1.60021664451948,49.6311144425235],[-1.600219567506464,49.63112047547915]],type:`LineString`},id:`22`,properties:{ampacity:325,bus1_id:`MVBus06628`,bus2_id:`MVLV12146`,element_type:`line`,id:`MVBranch34317`,insulator:null,length:.006729896400067992,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.600994412511217,49.63095610639915,-1.600131825692311,49.63110713336656],geometry:{coordinates:[[-1.600991203513488,49.63095610639915],[-1.600994412511217,49.6309578632529],[-1.600984513860767,49.630969695601515],[-1.600898086848737,49.63107299773739],[-1.600198873343388,49.63104903693187],[-1.600131825692311,49.63110713336656],[-1.600131825692311,49.63110713336656]],type:`LineString`},id:`23`,properties:{ampacity:325,bus1_id:`MVLV09576`,bus2_id:`MVBus06628`,element_type:`line`,id:`MVBranch37968`,insulator:null,length:.07323313243705727,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.600991203513488,49.63029647816279,-1.5994057208656425,49.63101935195073],geometry:{coordinates:[[-1.5994057208656425,49.63034836409935],[-1.599413321767373,49.63034885098645],[-1.599422041281082,49.6303366255345],[-1.5994506868453,49.63029647816279],[-1.599742169728719,49.63030098832903],[-1.59988048956103,49.63041784236984],[-1.59999356868067,49.630978569811646],[-1.600860498221293,49.63101935195073],[-1.600971677869119,49.63096266818522],[-1.600987994515759,49.63095434954539],[-1.600991203513488,49.63095610639915]],type:`LineString`},id:`24`,properties:{ampacity:325,bus1_id:`MVLV14988`,bus2_id:`MVLV09576`,element_type:`line`,id:`MVBranch35110`,insulator:null,length:.18127899117716112,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.5994057208656425,49.63027727030881,-1.5965383406246354,49.6303996452076],geometry:{coordinates:[[-1.5965383406246354,49.6303996452076],[-1.596557762526126,49.63039927410117],[-1.596569769188971,49.63039609591247],[-1.596570419598952,49.63039106613977],[-1.59658169022995,49.63030294533156],[-1.599353488655153,49.63027727030881],[-1.599389324445609,49.63033603617886],[-1.599396963345673,49.63034855630855],[-1.5994057208656425,49.63034836409935]],type:`LineString`},id:`25`,properties:{ampacity:325,bus1_id:`MVLV09578`,bus2_id:`MVLV14988`,element_type:`line`,id:`MVBranch44814`,insulator:null,length:.2201270935428412,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.5965383406246354,49.629915815242335,-1.595014596452464,49.63050713567418],geometry:{coordinates:[[-1.595457274166531,49.63050713567418],[-1.595457274166531,49.63050713567418],[-1.595070655749525,49.63011290668581],[-1.595014596452464,49.629915815242335],[-1.59556662626041,49.629919594817196],[-1.595887238387095,49.630096903492536],[-1.596170633553712,49.630242160226175],[-1.596328495422259,49.63029173273002],[-1.596484912519411,49.63030622881062],[-1.596508270547654,49.63039065125154],[-1.596510327067297,49.63039811075034],[-1.596518918723145,49.630400016314034],[-1.5965383406246354,49.6303996452076]],type:`LineString`},id:`26`,properties:{ampacity:325,bus1_id:`MVBus05359`,bus2_id:`MVLV09578`,element_type:`line`,id:`MVBranch40369`,insulator:null,length:.20578413900606038,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.596568202693209,49.63050713567418,-1.595457274166531,49.63156446616884],geometry:{coordinates:[[-1.5965269482967035,49.631562422194115],[-1.596530594634638,49.63156446616884],[-1.596538935694694,49.63154516749901],[-1.596568202693209,49.63146367299588],[-1.595893646808499,49.630952088121326],[-1.595457274166531,49.63050713567418],[-1.595457274166531,49.63050713567418]],type:`LineString`},id:`27`,properties:{ampacity:325,bus1_id:`MVLV08988`,bus2_id:`MVBus05359`,element_type:`line`,id:`MVBranch41322`,insulator:null,length:.1451287670349226,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.5965269482967035,49.630615682851264,-1.594956260344823,49.631562422194115],geometry:{coordinates:[[-1.594956260344823,49.630665631479914],[-1.594956260344823,49.630665631479914],[-1.595283878116689,49.630644123093084],[-1.595485369975571,49.630615682851264],[-1.595832592176104,49.630968569411536],[-1.596514512394846,49.63147602143405],[-1.596521580252994,49.631547746364326],[-1.596523301958769,49.63156037821939],[-1.5965269482967035,49.631562422194115]],type:`LineString`},id:`28`,properties:{ampacity:325,bus1_id:`MVBus05110`,bus2_id:`MVLV08988`,element_type:`line`,id:`MVBranch46784`,insulator:null,length:.16958490464876844,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.594956260344823,49.63064983889138,-1.5932946079935264,49.630727963754794],geometry:{coordinates:[[-1.5932946079935264,49.630656322771706],[-1.593307488458699,49.63064983889138],[-1.593328233441076,49.63064992885346],[-1.593661170228589,49.63065145159545],[-1.593807807362896,49.630716705797546],[-1.594006946568672,49.630727963754794],[-1.594956260344823,49.630665631479914],[-1.594956260344823,49.630665631479914]],type:`LineString`},id:`29`,properties:{ampacity:325,bus1_id:`MVLV06406`,bus2_id:`MVBus05110`,element_type:`line`,id:`MVBranch32865`,insulator:null,length:.12176520566195435,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.5932946079935264,49.630656322771706,-1.59131012900034,49.631053944114726],geometry:{coordinates:[[-1.59131012900034,49.63097303093617],[-1.59131012900034,49.63097303093617],[-1.59217025879419,49.63093611661641],[-1.592359942925573,49.631053944114726],[-1.592712554378385,49.63104288863784],[-1.592667504616526,49.6308274095797],[-1.593231716327097,49.63079297442431],[-1.593276712268867,49.63067587334755],[-1.593281727528354,49.63066280665203],[-1.5932946079935264,49.630656322771706]],type:`LineString`},id:`30`,properties:{ampacity:325,bus1_id:`MVBus04778`,bus2_id:`MVLV06406`,element_type:`line`,id:`MVBranch39808`,insulator:null,length:.1867858831234055,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.59131012900034,49.63097303093617,-1.590078988075034,49.63102584785101],geometry:{coordinates:[[-1.590078988075034,49.63102584785101],[-1.590078988075034,49.63102584785101],[-1.59131012900034,49.63097303093617],[-1.59131012900034,49.63097303093617]],type:`LineString`},id:`31`,properties:{ampacity:325,bus1_id:`MVBus04777`,bus2_id:`MVBus04778`,element_type:`line`,id:`MVBranch43814`,insulator:null,length:.0891351018547783,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.590098491181968,49.63102584785101,-1.590073151546796,49.63141304674876],geometry:{coordinates:[[-1.590081200363509,49.63141304674876],[-1.590095330218138,49.631412893539924],[-1.590098491181968,49.63141061478891],[-1.590097801973846,49.631400224351815],[-1.590073151546796,49.63102610036799],[-1.590078988075034,49.63102584785101],[-1.590078988075034,49.63102584785101]],type:`LineString`},id:`32`,properties:{ampacity:325,bus1_id:`MVLV06425`,bus2_id:`MVBus04777`,element_type:`line`,id:`MVBranch38213`,insulator:null,length:.043569334620479676,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.590081200363509,49.63102731274123,-1.590032629340467,49.631413199957606],geometry:{coordinates:[[-1.590032629340467,49.63102752444015],[-1.590032629340467,49.63102752444015],[-1.59003720921662,49.63102731274123],[-1.590061795161727,49.631400962237706],[-1.590062397349204,49.63141004265828],[-1.59006707050888,49.631413199957606],[-1.590081200363509,49.63141304674876]],type:`LineString`},id:`33`,properties:{ampacity:325,bus1_id:`MVBus04692`,bus2_id:`MVLV06425`,element_type:`line`,id:`MVBranch48245`,insulator:null,length:.04342566480759927,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.590032629340467,49.63102752444015,-1.5892748994771195,49.6310861815891],geometry:{coordinates:[[-1.5892748994771195,49.6310861815891],[-1.589297563106567,49.631084757724466],[-1.589312210074494,49.631075227062105],[-1.589336929625482,49.6310591467841],[-1.590032629340467,49.63102752444015],[-1.590032629340467,49.63102752444015]],type:`LineString`},id:`34`,properties:{ampacity:325,bus1_id:`MVLV18891`,bus2_id:`MVBus04692`,element_type:`line`,id:`MVBranch41643`,insulator:null,length:.05440747326591015,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.5892748994771195,49.63106549205088,-1.5881686185764852,49.631323645160805],geometry:{coordinates:[[-1.5881686185764852,49.631323645160805],[-1.588175000629256,49.6313231052653],[-1.58817884138881,49.631309870147],[-1.588238497198527,49.63110445197659],[-1.589229311013137,49.63106549205088],[-1.589242795801626,49.63107845234356],[-1.589252235847672,49.63108760545372],[-1.5892748994771195,49.6310861815891]],type:`LineString`},id:`35`,properties:{ampacity:325,bus1_id:`MVLV10302`,bus2_id:`MVLV18891`,element_type:`line`,id:`MVBranch36458`,insulator:null,length:.09942329994366059,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.5881686185764852,49.631120216905174,-1.585887124774393,49.631324185056314],geometry:{coordinates:[[-1.585887124774393,49.63117410335776],[-1.585887124774393,49.63117410335776],[-1.585894433355167,49.631174810392274],[-1.586060807467087,49.63120970556265],[-1.588012421086478,49.631120216905174],[-1.58815331318397,49.6313120297285],[-1.588162236523714,49.631324185056314],[-1.5881686185764852,49.631323645160805]],type:`LineString`},id:`36`,properties:{ampacity:325,bus1_id:`MVBus00398`,bus2_id:`MVLV10302`,element_type:`line`,id:`MVBranch47151`,insulator:null,length:.1796403071794525,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`}],type:`FeatureCollection`}),geo_json_7d8b4025272033289b0b0d1f2771d680.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_7d8b4025272033289b0b0d1f2771d680.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_7d8b4025272033289b0b0d1f2771d680.addTo(feature_group_2ad2597aa8bdf2edaef1c10d2100c38d),feature_group_2ad2597aa8bdf2edaef1c10d2100c38d.addTo(feature_group_fb6ba891acd0feb2f9036ccc8a71f231);var feature_group_9c65c58311792d055d68b2e1a145a415=L.featureGroup({});function geo_json_6dc45fbad25f9310e61d70389c595cd4_styler(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #234e83;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #234e83;
                ">
    </div>
    `}}}function geo_json_6dc45fbad25f9310e61d70389c595cd4_highlighter(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #cad40e;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #cad40e;
                ">
    </div>
    `}}}function geo_json_6dc45fbad25f9310e61d70389c595cd4_pointToLayer(feature,latlng){var opts={};opts.icon=new L.DivIcon({iconSize:[0,0],iconAnchor:[0,0],className:`empty`});let style=geo_json_6dc45fbad25f9310e61d70389c595cd4_styler(feature);return Object.assign(opts.icon.options,style),new L.Marker(latlng,opts)}function geo_json_6dc45fbad25f9310e61d70389c595cd4_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_6dc45fbad25f9310e61d70389c595cd4.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_6dc45fbad25f9310e61d70389c595cd4_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_6dc45fbad25f9310e61d70389c595cd4=L.geoJson(null,{onEachFeature:geo_json_6dc45fbad25f9310e61d70389c595cd4_onEachFeature,style:geo_json_6dc45fbad25f9310e61d70389c595cd4_styler,pointToLayer:geo_json_6dc45fbad25f9310e61d70389c595cd4_pointToLayer});function geo_json_6dc45fbad25f9310e61d70389c595cd4_add(data){geo_json_6dc45fbad25f9310e61d70389c595cd4.addData(data)}geo_json_6dc45fbad25f9310e61d70389c595cd4_add({bbox:[-.888557428715923,48.82656655184295,-.856679771196076,48.858894496901186],features:[{bbox:[-.861907220519602,48.85275990396129,-.861907220519602,48.85275990396129],geometry:{coordinates:[-.861907220519602,48.85275990396129],type:`Point`},id:`0`,properties:{element_type:`bus`,id:`HVMV06`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.861907220519602,48.85275990396129,-.861907220519602,48.85275990396129],geometry:{coordinates:[-.861907220519602,48.85275990396129],type:`Point`},id:`1`,properties:{element_type:`bus`,id:`HVMVFeeder06`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.86001853756168,48.85337575425656,-.86001853756168,48.85337575425656],geometry:{coordinates:[-.86001853756168,48.85337575425656],type:`Point`},id:`2`,properties:{element_type:`bus`,id:`MVLV16267`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.865356031015941,48.8569050172066,-.865356031015941,48.8569050172066],geometry:{coordinates:[-.865356031015941,48.8569050172066],type:`Point`},id:`3`,properties:{element_type:`bus`,id:`MVBus05176`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.865158661585753,48.85696769446948,-.865158661585753,48.85696769446948],geometry:{coordinates:[-.865158661585753,48.85696769446948],type:`Point`},id:`4`,properties:{element_type:`bus`,id:`MVBus05175`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.864145676144476,48.85700715758124,-.864145676144476,48.85700715758124],geometry:{coordinates:[-.864145676144476,48.85700715758124],type:`Point`},id:`5`,properties:{element_type:`bus`,id:`MVBus05174`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.863774645581598,48.85794501052119,-.863774645581598,48.85794501052119],geometry:{coordinates:[-.863774645581598,48.85794501052119],type:`Point`},id:`6`,properties:{element_type:`bus`,id:`MVBus05173`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.864077991992518,48.858894496901186,-.864077991992518,48.858894496901186],geometry:{coordinates:[-.864077991992518,48.858894496901186],type:`Point`},id:`7`,properties:{element_type:`bus`,id:`MVLV00093`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.863762652584391,48.85793512380676,-.863762652584391,48.85793512380676],geometry:{coordinates:[-.863762652584391,48.85793512380676],type:`Point`},id:`8`,properties:{element_type:`bus`,id:`MVBus04732`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.863918222964227,48.85700255077768,-.863918222964227,48.85700255077768],geometry:{coordinates:[-.863918222964227,48.85700255077768],type:`Point`},id:`9`,properties:{element_type:`bus`,id:`MVBus04731`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8616552619450155,48.85683610333325,-.8616552619450155,48.85683610333325],geometry:{coordinates:[-.8616552619450155,48.85683610333325],type:`Point`},id:`10`,properties:{element_type:`bus`,id:`MVLV17336`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.860106265907068,48.853379550930796,-.860106265907068,48.853379550930796],geometry:{coordinates:[-.860106265907068,48.853379550930796],type:`Point`},id:`11`,properties:{element_type:`bus`,id:`MVBus04323`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.875473232182965,48.84208025906252,-.875473232182965,48.84208025906252],geometry:{coordinates:[-.875473232182965,48.84208025906252],type:`Point`},id:`12`,properties:{element_type:`bus`,id:`MVBus08705`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.876715779516786,48.84145658387014,-.876715779516786,48.84145658387014],geometry:{coordinates:[-.876715779516786,48.84145658387014],type:`Point`},id:`13`,properties:{element_type:`bus`,id:`MVBus08704`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.876689117189963,48.841427008610744,-.876689117189963,48.841427008610744],geometry:{coordinates:[-.876689117189963,48.841427008610744],type:`Point`},id:`14`,properties:{element_type:`bus`,id:`MVBus08703`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.876492203069748,48.84105368987994,-.876492203069748,48.84105368987994],geometry:{coordinates:[-.876492203069748,48.84105368987994],type:`Point`},id:`15`,properties:{element_type:`bus`,id:`MVBus08702`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.874905311669654,48.839830229741395,-.874905311669654,48.839830229741395],geometry:{coordinates:[-.874905311669654,48.839830229741395],type:`Point`},id:`16`,properties:{element_type:`bus`,id:`MVLV14202`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.876293704382707,48.841087077107254,-.876293704382707,48.841087077107254],geometry:{coordinates:[-.876293704382707,48.841087077107254],type:`Point`},id:`17`,properties:{element_type:`bus`,id:`MVBus07205`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.873675944485619,48.84146590316994,-.873675944485619,48.84146590316994],geometry:{coordinates:[-.873675944485619,48.84146590316994],type:`Point`},id:`18`,properties:{element_type:`bus`,id:`MVBus07204`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.873007234026652,48.84148884120062,-.873007234026652,48.84148884120062],geometry:{coordinates:[-.873007234026652,48.84148884120062],type:`Point`},id:`19`,properties:{element_type:`bus`,id:`MVBus07203`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.86695823363757,48.84303468142016,-.86695823363757,48.84303468142016],geometry:{coordinates:[-.86695823363757,48.84303468142016],type:`Point`},id:`20`,properties:{element_type:`bus`,id:`MVLV17331`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.870691717544495,48.84198811304198,-.870691717544495,48.84198811304198],geometry:{coordinates:[-.870691717544495,48.84198811304198],type:`Point`},id:`21`,properties:{element_type:`bus`,id:`MVBus08183`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8717518762744035,48.84182098477776,-.8717518762744035,48.84182098477776],geometry:{coordinates:[-.8717518762744035,48.84182098477776],type:`Point`},id:`22`,properties:{element_type:`bus`,id:`MVLV14197`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.872898415892355,48.84142980041824,-.872898415892355,48.84142980041824],geometry:{coordinates:[-.872898415892355,48.84142980041824],type:`Point`},id:`23`,properties:{element_type:`bus`,id:`MVBus07202`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.872146518973825,48.839822200116686,-.872146518973825,48.839822200116686],geometry:{coordinates:[-.872146518973825,48.839822200116686],type:`Point`},id:`24`,properties:{element_type:`bus`,id:`MVBus07201`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.871876996225313,48.8388095884613,-.871876996225313,48.8388095884613],geometry:{coordinates:[-.871876996225313,48.8388095884613],type:`Point`},id:`25`,properties:{element_type:`bus`,id:`MVBus07200`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.868817103520342,48.838763622546615,-.868817103520342,48.838763622546615],geometry:{coordinates:[-.868817103520342,48.838763622546615],type:`Point`},id:`26`,properties:{element_type:`bus`,id:`MVBus07199`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8686998101678213,48.838526097189025,-.8686998101678213,48.838526097189025],geometry:{coordinates:[-.8686998101678213,48.838526097189025],type:`Point`},id:`27`,properties:{element_type:`bus`,id:`MVLV16339`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.88406440710997,48.836928020339315,-.88406440710997,48.836928020339315],geometry:{coordinates:[-.88406440710997,48.836928020339315],type:`Point`},id:`28`,properties:{element_type:`bus`,id:`MVLV06618`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.881772418257212,48.837005846464045,-.881772418257212,48.837005846464045],geometry:{coordinates:[-.881772418257212,48.837005846464045],type:`Point`},id:`29`,properties:{element_type:`bus`,id:`MVBus08686`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.880674679188671,48.8373468095376,-.880674679188671,48.8373468095376],geometry:{coordinates:[-.880674679188671,48.8373468095376],type:`Point`},id:`30`,properties:{element_type:`bus`,id:`MVBus08685`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8794877577508065,48.838063656216335,-.8794877577508065,48.838063656216335],geometry:{coordinates:[-.8794877577508065,48.838063656216335],type:`Point`},id:`31`,properties:{element_type:`bus`,id:`MVLV06624`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8756189144606039,48.838468138861174,-.8756189144606039,48.838468138861174],geometry:{coordinates:[-.8756189144606039,48.838468138861174],type:`Point`},id:`32`,properties:{element_type:`bus`,id:`MVLV07908`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.872467795554653,48.83862329391957,-.872467795554653,48.83862329391957],geometry:{coordinates:[-.872467795554653,48.83862329391957],type:`Point`},id:`33`,properties:{element_type:`bus`,id:`MVBus07971`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.872246199468391,48.838151697990995,-.872246199468391,48.838151697990995],geometry:{coordinates:[-.872246199468391,48.838151697990995],type:`Point`},id:`34`,properties:{element_type:`bus`,id:`MVBus07970`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.872280137987934,48.83809987122305,-.872280137987934,48.83809987122305],geometry:{coordinates:[-.872280137987934,48.83809987122305],type:`Point`},id:`35`,properties:{element_type:`bus`,id:`MVLV06613`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.875658580600804,48.83676048053651,-.875658580600804,48.83676048053651],geometry:{coordinates:[-.875658580600804,48.83676048053651],type:`Point`},id:`36`,properties:{element_type:`bus`,id:`MVLV16338`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.874502738373467,48.834940067597074,-.874502738373467,48.834940067597074],geometry:{coordinates:[-.874502738373467,48.834940067597074],type:`Point`},id:`37`,properties:{element_type:`bus`,id:`MVBus10081`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8752082433672413,48.8350261440061,-.8752082433672413,48.8350261440061],geometry:{coordinates:[-.8752082433672413,48.8350261440061],type:`Point`},id:`38`,properties:{element_type:`bus`,id:`MVLV07909`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.888514962274334,48.82656655184295,-.888514962274334,48.82656655184295],geometry:{coordinates:[-.888514962274334,48.82656655184295],type:`Point`},id:`39`,properties:{element_type:`bus`,id:`MVLV19250`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.888557428715923,48.826631641066605,-.888557428715923,48.826631641066605],geometry:{coordinates:[-.888557428715923,48.826631641066605],type:`Point`},id:`40`,properties:{element_type:`bus`,id:`MVBus18347`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.887865142307306,48.82833235071164,-.887865142307306,48.82833235071164],geometry:{coordinates:[-.887865142307306,48.82833235071164],type:`Point`},id:`41`,properties:{element_type:`bus`,id:`MVBus18346`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.885597781304912,48.83063412127371,-.885597781304912,48.83063412127371],geometry:{coordinates:[-.885597781304912,48.83063412127371],type:`Point`},id:`42`,properties:{element_type:`bus`,id:`MVBus18345`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.884841385788525,48.830452372763254,-.884841385788525,48.830452372763254],geometry:{coordinates:[-.884841385788525,48.830452372763254],type:`Point`},id:`43`,properties:{element_type:`bus`,id:`MVBus18343`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.881830223376614,48.82710345299199,-.881830223376614,48.82710345299199],geometry:{coordinates:[-.881830223376614,48.82710345299199],type:`Point`},id:`44`,properties:{element_type:`bus`,id:`MVLV06627`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8848244135284965,48.830527334184154,-.8848244135284965,48.830527334184154],geometry:{coordinates:[-.8848244135284965,48.830527334184154],type:`Point`},id:`45`,properties:{element_type:`bus`,id:`MVLV03392`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.885832178874871,48.832586304212874,-.885832178874871,48.832586304212874],geometry:{coordinates:[-.885832178874871,48.832586304212874],type:`Point`},id:`46`,properties:{element_type:`bus`,id:`MVBus16410`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.885308108952521,48.83400488371018,-.885308108952521,48.83400488371018],geometry:{coordinates:[-.885308108952521,48.83400488371018],type:`Point`},id:`47`,properties:{element_type:`bus`,id:`MVLV17323`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.884286491972944,48.833908447025685,-.884286491972944,48.833908447025685],geometry:{coordinates:[-.884286491972944,48.833908447025685],type:`Point`},id:`48`,properties:{element_type:`bus`,id:`MVBus15325`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8824449607734131,48.834537732363174,-.8824449607734131,48.834537732363174],geometry:{coordinates:[-.8824449607734131,48.834537732363174],type:`Point`},id:`49`,properties:{element_type:`bus`,id:`MVLV16352`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.884273548054826,48.83387686483468,-.884273548054826,48.83387686483468],geometry:{coordinates:[-.884273548054826,48.83387686483468],type:`Point`},id:`50`,properties:{element_type:`bus`,id:`MVBus12384`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8817425294272689,48.8315149122372,-.8817425294272689,48.8315149122372],geometry:{coordinates:[-.8817425294272689,48.8315149122372],type:`Point`},id:`51`,properties:{element_type:`bus`,id:`MVLV06614`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.880775799819524,48.82987719698311,-.880775799819524,48.82987719698311],geometry:{coordinates:[-.880775799819524,48.82987719698311],type:`Point`},id:`52`,properties:{element_type:`bus`,id:`MVLV14187`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8785649436214537,48.8332075950315,-.8785649436214537,48.8332075950315],geometry:{coordinates:[-.8785649436214537,48.8332075950315],type:`Point`},id:`53`,properties:{element_type:`bus`,id:`MVLV17318`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.875095059017632,48.830122149229794,-.875095059017632,48.830122149229794],geometry:{coordinates:[-.875095059017632,48.830122149229794],type:`Point`},id:`54`,properties:{element_type:`bus`,id:`MVLV00077`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.875101921835193,48.83012230580406,-.875101921835193,48.83012230580406],geometry:{coordinates:[-.875101921835193,48.83012230580406],type:`Point`},id:`55`,properties:{element_type:`bus`,id:`MVBus11094`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.872214961209678,48.838120113328216,-.872214961209678,48.838120113328216],geometry:{coordinates:[-.872214961209678,48.838120113328216],type:`Point`},id:`56`,properties:{element_type:`bus`,id:`MVBus07968`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.872413202730643,48.838592842785516,-.872413202730643,48.838592842785516],geometry:{coordinates:[-.872413202730643,48.838592842785516],type:`Point`},id:`57`,properties:{element_type:`bus`,id:`MVBus07967`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.871765069885203,48.83861872799665,-.871765069885203,48.83861872799665],geometry:{coordinates:[-.871765069885203,48.83861872799665],type:`Point`},id:`58`,properties:{element_type:`bus`,id:`MVBus07966`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.869200703510018,48.83872826590689,-.869200703510018,48.83872826590689],geometry:{coordinates:[-.869200703510018,48.83872826590689],type:`Point`},id:`59`,properties:{element_type:`bus`,id:`MVBus07965`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.868646658997884,48.838745743786326,-.868646658997884,48.838745743786326],geometry:{coordinates:[-.868646658997884,48.838745743786326],type:`Point`},id:`60`,properties:{element_type:`bus`,id:`MVBus04341`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.863845928420918,48.83892360687616,-.863845928420918,48.83892360687616],geometry:{coordinates:[-.863845928420918,48.83892360687616],type:`Point`},id:`61`,properties:{element_type:`bus`,id:`MVBus04340`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.859015429167717,48.8390977033655,-.859015429167717,48.8390977033655],geometry:{coordinates:[-.859015429167717,48.8390977033655],type:`Point`},id:`62`,properties:{element_type:`bus`,id:`MVBus04339`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.856679771196076,48.8393331890979,-.856679771196076,48.8393331890979],geometry:{coordinates:[-.856679771196076,48.8393331890979],type:`Point`},id:`63`,properties:{element_type:`bus`,id:`MVBus04338`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.860681733449894,48.85162594273506,-.860681733449894,48.85162594273506],geometry:{coordinates:[-.860681733449894,48.85162594273506],type:`Point`},id:`64`,properties:{element_type:`bus`,id:`MVBus04337`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.861013888394328,48.85275771061705,-.861013888394328,48.85275771061705],geometry:{coordinates:[-.861013888394328,48.85275771061705],type:`Point`},id:`65`,properties:{element_type:`bus`,id:`MVBus04336`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.860150118595222,48.85333739287977,-.860150118595222,48.85333739287977],geometry:{coordinates:[-.860150118595222,48.85333739287977],type:`Point`},id:`66`,properties:{element_type:`bus`,id:`MVBus04335`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8599909640364121,48.853403618584366,-.8599909640364121,48.853403618584366],geometry:{coordinates:[-.8599909640364121,48.853403618584366],type:`Point`},id:`67`,properties:{element_type:`bus`,id:`MVBus04325`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8600627007696874,48.85333737772175,-.8600627007696874,48.85333737772175],geometry:{coordinates:[-.8600627007696874,48.85333737772175],type:`Point`},id:`68`,properties:{element_type:`bus`,id:`MVLV03394`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`}],type:`FeatureCollection`}),geo_json_6dc45fbad25f9310e61d70389c595cd4.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_6dc45fbad25f9310e61d70389c595cd4.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
