<!doctypehtml><html lang=en><title>MV Feeder 011</title><meta content="text/html; charset=UTF-8" http-equiv=content-type><meta content="The Roseau Load Flow solver includes 40 medium and low voltage distribution networks." lang=en name=description xml:lang=en><meta content="distribution grid, network data, lv network, mv network, free" lang=en name=keywords xml:lang=en><style>h1{text-align:center}</style><link href=../css/custom.css rel=stylesheet><script src=https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.js></script><script src=https://code.jquery.com/jquery-3.7.1.min.js></script><script src=https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/js/bootstrap.bundle.min.js></script><script src=https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.js></script><link href=https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.css rel=stylesheet><link href=https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/css/bootstrap.min.css rel=stylesheet><link href=https://netdna.bootstrapcdn.com/bootstrap/3.0.0/css/bootstrap-glyphicons.css rel=stylesheet><link href=https://cdn.jsdelivr.net/npm/@fortawesome/fontawesome-free@6.2.0/css/all.min.css rel=stylesheet><link href=https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.css rel=stylesheet><link href=https://cdn.jsdelivr.net/gh/python-visualization/folium/folium/templates/leaflet.awesome.rotate.min.css rel=stylesheet><meta content="width=device-width,initial-scale=1.0,maximum-scale=1.0,user-scalable=no" name=viewport><style>#map_bd415f06f009772bd0a66a7cdc5319d6{width:100%;height:100%;position:relative;top:0%;left:0%}.leaflet-container{font-size:1rem}</style><style>html,body{width:100%;height:100%;margin:0;padding:0}</style><style>#map{position:absolute;inset:0}</style><script>L_NO_TOUCH=!1,L_DISABLE_3D=!1;</script><script src=https://unpkg.com/leaflet.featuregroup.subgroup@1.0.2/dist/leaflet.featuregroup.subgroup.js></script><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><script src=https://cdn.jsdelivr.net/npm/leaflet-search@2.9.7/dist/leaflet-search.min.js></script><link href=https://cdn.jsdelivr.net/npm/leaflet-search@2.9.7/dist/leaflet-search.min.css rel=stylesheet><body><h1>MV Feeder 011</h1><div class=folium-map id=map_bd415f06f009772bd0a66a7cdc5319d6></div></body><script>L.Marker.include({setStyle:function(style){this.setIcon(L.divIcon(Object.assign({},this.options.icon.options,style)))}}),L.Marker.include({setStyle:function(style){this.setIcon(L.divIcon(Object.assign({},this.options.icon.options,style)))}});var map_bd415f06f009772bd0a66a7cdc5319d6=L.map(`map_bd415f06f009772bd0a66a7cdc5319d6`,{center:[0,0],crs:L.CRS.EPSG3857,zoom:1,zoomControl:!1,preferCanvas:!1});L.control.zoom({position:`topright`}).addTo(map_bd415f06f009772bd0a66a7cdc5319d6);var tile_layer_d9ed5051205ec62cdd3bf93ee97e3595=L.tileLayer(`https://tile.openstreetmap.org/{z}/{x}/{y}.png`,{minZoom:0,maxZoom:19,maxNativeZoom:19,noWrap:!1,attribution:`&copy; <a href="https://www.openstreetmap.org/copyright">OpenStreetMap</a> contributors`,subdomains:`abc`,detectRetina:!1,tms:!1,opacity:1});tile_layer_d9ed5051205ec62cdd3bf93ee97e3595.addTo(map_bd415f06f009772bd0a66a7cdc5319d6);var feature_group_906b2834487e1d46d9a7a8221091e8ff=L.featureGroup({});feature_group_906b2834487e1d46d9a7a8221091e8ff.addTo(map_bd415f06f009772bd0a66a7cdc5319d6);var feature_group_sub_group_5458d4a8de1d14f63a82b9a22b3633ea=L.featureGroup.subGroup(feature_group_906b2834487e1d46d9a7a8221091e8ff);function geo_json_05455a8fdc656bd4b39aaf712e0697ec_styler(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #234e83;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #234e83;
                ">
    </div>
    `}}}function geo_json_05455a8fdc656bd4b39aaf712e0697ec_highlighter(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #cad40e;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #cad40e;
                ">
    </div>
    `}}}function geo_json_05455a8fdc656bd4b39aaf712e0697ec_pointToLayer(feature,latlng){var opts={};opts.icon=new L.DivIcon({iconSize:[0,0],iconAnchor:[0,0],className:`empty`});let style=geo_json_05455a8fdc656bd4b39aaf712e0697ec_styler(feature);return Object.assign(opts.icon.options,style),new L.Marker(latlng,opts)}function geo_json_05455a8fdc656bd4b39aaf712e0697ec_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_05455a8fdc656bd4b39aaf712e0697ec.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_05455a8fdc656bd4b39aaf712e0697ec_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_05455a8fdc656bd4b39aaf712e0697ec=L.geoJson(null,{onEachFeature:geo_json_05455a8fdc656bd4b39aaf712e0697ec_onEachFeature,style:geo_json_05455a8fdc656bd4b39aaf712e0697ec_styler,pointToLayer:geo_json_05455a8fdc656bd4b39aaf712e0697ec_pointToLayer});function geo_json_05455a8fdc656bd4b39aaf712e0697ec_add(data){geo_json_05455a8fdc656bd4b39aaf712e0697ec.addData(data)}geo_json_05455a8fdc656bd4b39aaf712e0697ec_add({bbox:[-1.668306361702929,49.63085635792388,-1.624837162156209,49.64635177979386],features:[{bbox:[-1.624837162156209,49.633717544204686,-1.624837162156209,49.633717544204686],geometry:{coordinates:[-1.624837162156209,49.633717544204686],type:`Point`},id:`0`,properties:{element_type:`bus`,id:`HVMV01`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.624837162156209,49.633717544204686,-1.624837162156209,49.633717544204686],geometry:{coordinates:[-1.624837162156209,49.633717544204686],type:`Point`},id:`1`,properties:{element_type:`bus`,id:`HVMVFeeder01`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.667628303059409,49.64179582568794,-1.667628303059409,49.64179582568794],geometry:{coordinates:[-1.667628303059409,49.64179582568794],type:`Point`},id:`2`,properties:{element_type:`bus`,id:`MVLV15132`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.668306361702929,49.64380428993486,-1.668306361702929,49.64380428993486],geometry:{coordinates:[-1.668306361702929,49.64380428993486],type:`Point`},id:`3`,properties:{element_type:`bus`,id:`MVBus33535`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6663493738929815,49.64417292395164,-1.6663493738929815,49.64417292395164],geometry:{coordinates:[-1.6663493738929815,49.64417292395164],type:`Point`},id:`4`,properties:{element_type:`bus`,id:`MVLV18348`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6655735383084749,49.643426206784554,-1.6655735383084749,49.643426206784554],geometry:{coordinates:[-1.6655735383084749,49.643426206784554],type:`Point`},id:`5`,properties:{element_type:`bus`,id:`MVLV07445`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6647535760701795,49.643609126740216,-1.6647535760701795,49.643609126740216],geometry:{coordinates:[-1.6647535760701795,49.643609126740216],type:`Point`},id:`6`,properties:{element_type:`bus`,id:`MVLV10771`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.663289227604252,49.64353346527948,-1.663289227604252,49.64353346527948],geometry:{coordinates:[-1.663289227604252,49.64353346527948],type:`Point`},id:`7`,properties:{element_type:`bus`,id:`MVBus31654`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.662616546426261,49.642884936673234,-1.662616546426261,49.642884936673234],geometry:{coordinates:[-1.662616546426261,49.642884936673234],type:`Point`},id:`8`,properties:{element_type:`bus`,id:`MVLV18352`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.663253723380739,49.643542139341996,-1.663253723380739,49.643542139341996],geometry:{coordinates:[-1.663253723380739,49.643542139341996],type:`Point`},id:`9`,properties:{element_type:`bus`,id:`MVBus30879`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6629655446157925,49.64432178319872,-1.6629655446157925,49.64432178319872],geometry:{coordinates:[-1.6629655446157925,49.64432178319872],type:`Point`},id:`10`,properties:{element_type:`bus`,id:`MVLV07442`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6603547873034665,49.64635177979386,-1.6603547873034665,49.64635177979386],geometry:{coordinates:[-1.6603547873034665,49.64635177979386],type:`Point`},id:`11`,properties:{element_type:`bus`,id:`MVLV09694`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.657412445196616,49.644739889471886,-1.657412445196616,49.644739889471886],geometry:{coordinates:[-1.657412445196616,49.644739889471886],type:`Point`},id:`12`,properties:{element_type:`bus`,id:`MVLV09708`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.657634719606587,49.644704226437895,-1.657634719606587,49.644704226437895],geometry:{coordinates:[-1.657634719606587,49.644704226437895],type:`Point`},id:`13`,properties:{element_type:`bus`,id:`MVBus27018`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6600719941933777,49.64495201682858,-1.6600719941933777,49.64495201682858],geometry:{coordinates:[-1.6600719941933777,49.64495201682858],type:`Point`},id:`14`,properties:{element_type:`bus`,id:`MVLV18342`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.658996118190359,49.643065130887315,-1.658996118190359,49.643065130887315],geometry:{coordinates:[-1.658996118190359,49.643065130887315],type:`Point`},id:`15`,properties:{element_type:`bus`,id:`MVLV09703`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6567571961044585,49.643587777587335,-1.6567571961044585,49.643587777587335],geometry:{coordinates:[-1.6567571961044585,49.643587777587335],type:`Point`},id:`16`,properties:{element_type:`bus`,id:`MVLV07449`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.656148855867594,49.643410380628715,-1.656148855867594,49.643410380628715],geometry:{coordinates:[-1.656148855867594,49.643410380628715],type:`Point`},id:`17`,properties:{element_type:`bus`,id:`MVBus24548`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6575239274670255,49.64192659162776,-1.6575239274670255,49.64192659162776],geometry:{coordinates:[-1.6575239274670255,49.64192659162776],type:`Point`},id:`18`,properties:{element_type:`bus`,id:`MVLV07432`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.659996802038395,49.64083115791717,-1.659996802038395,49.64083115791717],geometry:{coordinates:[-1.659996802038395,49.64083115791717],type:`Point`},id:`19`,properties:{element_type:`bus`,id:`MVBus23620`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.662536295709962,49.64016837911976,-1.662536295709962,49.64016837911976],geometry:{coordinates:[-1.662536295709962,49.64016837911976],type:`Point`},id:`20`,properties:{element_type:`bus`,id:`MVLV03816`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.659992378774546,49.640794687101014,-1.659992378774546,49.640794687101014],geometry:{coordinates:[-1.659992378774546,49.640794687101014],type:`Point`},id:`21`,properties:{element_type:`bus`,id:`MVBus22688`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6597185284257365,49.64053361589109,-1.6597185284257365,49.64053361589109],geometry:{coordinates:[-1.6597185284257365,49.64053361589109],type:`Point`},id:`22`,properties:{element_type:`bus`,id:`MVLV07448`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.65745195708432,49.64188286054988,-1.65745195708432,49.64188286054988],geometry:{coordinates:[-1.65745195708432,49.64188286054988],type:`Point`},id:`23`,properties:{element_type:`bus`,id:`MVBus20992`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.655216166305802,49.64128414309542,-1.655216166305802,49.64128414309542],geometry:{coordinates:[-1.655216166305802,49.64128414309542],type:`Point`},id:`24`,properties:{element_type:`bus`,id:`MVBus20991`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6541095942725872,49.641301353664915,-1.6541095942725872,49.641301353664915],geometry:{coordinates:[-1.6541095942725872,49.641301353664915],type:`Point`},id:`25`,properties:{element_type:`bus`,id:`MVLV10769`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6529876825128729,49.64213837494104,-1.6529876825128729,49.64213837494104],geometry:{coordinates:[-1.6529876825128729,49.64213837494104],type:`Point`},id:`26`,properties:{element_type:`bus`,id:`MVLV09698`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6508752731227425,49.643005599995846,-1.6508752731227425,49.643005599995846],geometry:{coordinates:[-1.6508752731227425,49.643005599995846],type:`Point`},id:`27`,properties:{element_type:`bus`,id:`MVLV13415`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.649879448220405,49.64153273332219,-1.649879448220405,49.64153273332219],geometry:{coordinates:[-1.649879448220405,49.64153273332219],type:`Point`},id:`28`,properties:{element_type:`bus`,id:`MVLV18345`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.65221236758308,49.63967359517768,-1.65221236758308,49.63967359517768],geometry:{coordinates:[-1.65221236758308,49.63967359517768],type:`Point`},id:`29`,properties:{element_type:`bus`,id:`MVLV13412`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.651432398001215,49.63931205401539,-1.651432398001215,49.63931205401539],geometry:{coordinates:[-1.651432398001215,49.63931205401539],type:`Point`},id:`30`,properties:{element_type:`bus`,id:`MVBus16883`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6541252575873528,49.638747481781465,-1.6541252575873528,49.638747481781465],geometry:{coordinates:[-1.6541252575873528,49.638747481781465],type:`Point`},id:`31`,properties:{element_type:`bus`,id:`MVLV03811`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.650618491574853,49.63968679231682,-1.650618491574853,49.63968679231682],geometry:{coordinates:[-1.650618491574853,49.63968679231682],type:`Point`},id:`32`,properties:{element_type:`bus`,id:`MVBus14816`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.651074590691024,49.63901863203041,-1.651074590691024,49.63901863203041],geometry:{coordinates:[-1.651074590691024,49.63901863203041],type:`Point`},id:`33`,properties:{element_type:`bus`,id:`MVLV18350`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.650496238664297,49.63974470580285,-1.650496238664297,49.63974470580285],geometry:{coordinates:[-1.650496238664297,49.63974470580285],type:`Point`},id:`34`,properties:{element_type:`bus`,id:`MVBus12237`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.647550106185192,49.64151825643697,-1.647550106185192,49.64151825643697],geometry:{coordinates:[-1.647550106185192,49.64151825643697],type:`Point`},id:`35`,properties:{element_type:`bus`,id:`MVLV11405`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.646312245039197,49.64113108389712,-1.646312245039197,49.64113108389712],geometry:{coordinates:[-1.646312245039197,49.64113108389712],type:`Point`},id:`36`,properties:{element_type:`bus`,id:`MVLV04231`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6460659248127212,49.639737506922216,-1.6460659248127212,49.639737506922216],geometry:{coordinates:[-1.6460659248127212,49.639737506922216],type:`Point`},id:`37`,properties:{element_type:`bus`,id:`MVLV11399`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6443562607887543,49.6389795586048,-1.6443562607887543,49.6389795586048],geometry:{coordinates:[-1.6443562607887543,49.6389795586048],type:`Point`},id:`38`,properties:{element_type:`bus`,id:`MVLV12653`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.63946043427207,49.64121448711107,-1.63946043427207,49.64121448711107],geometry:{coordinates:[-1.63946043427207,49.64121448711107],type:`Point`},id:`39`,properties:{element_type:`bus`,id:`MVLV09570`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.639959248554075,49.63879602948194,-1.639959248554075,49.63879602948194],geometry:{coordinates:[-1.639959248554075,49.63879602948194],type:`Point`},id:`40`,properties:{element_type:`bus`,id:`MVLV05297`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.638968848385021,49.637357094424615,-1.638968848385021,49.637357094424615],geometry:{coordinates:[-1.638968848385021,49.637357094424615],type:`Point`},id:`41`,properties:{element_type:`bus`,id:`MVLV12652`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6390459138036424,49.63402854933457,-1.6390459138036424,49.63402854933457],geometry:{coordinates:[-1.6390459138036424,49.63402854933457],type:`Point`},id:`42`,properties:{element_type:`bus`,id:`MVLV08398`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.635841049476694,49.634773127302665,-1.635841049476694,49.634773127302665],geometry:{coordinates:[-1.635841049476694,49.634773127302665],type:`Point`},id:`43`,properties:{element_type:`bus`,id:`MVLV14999`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6353965365500425,49.63201285071942,-1.6353965365500425,49.63201285071942],geometry:{coordinates:[-1.6353965365500425,49.63201285071942],type:`Point`},id:`44`,properties:{element_type:`bus`,id:`MVLV05293`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6316298971813121,49.63271781685638,-1.6316298971813121,49.63271781685638],geometry:{coordinates:[-1.6316298971813121,49.63271781685638],type:`Point`},id:`45`,properties:{element_type:`bus`,id:`MVLV07323`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6314148687770316,49.63085635792388,-1.6314148687770316,49.63085635792388],geometry:{coordinates:[-1.6314148687770316,49.63085635792388],type:`Point`},id:`46`,properties:{element_type:`bus`,id:`MVLV15555`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.629054408189043,49.63178058553094,-1.629054408189043,49.63178058553094],geometry:{coordinates:[-1.629054408189043,49.63178058553094],type:`Point`},id:`47`,properties:{element_type:`bus`,id:`MVBus04664`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.629721806268463,49.63252940750905,-1.629721806268463,49.63252940750905],geometry:{coordinates:[-1.629721806268463,49.63252940750905],type:`Point`},id:`48`,properties:{element_type:`bus`,id:`MVLV02718`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.629037146508968,49.631786313338594,-1.629037146508968,49.631786313338594],geometry:{coordinates:[-1.629037146508968,49.631786313338594],type:`Point`},id:`49`,properties:{element_type:`bus`,id:`MVBus00044`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`}],type:`FeatureCollection`}),geo_json_05455a8fdc656bd4b39aaf712e0697ec.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_05455a8fdc656bd4b39aaf712e0697ec.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_05455a8fdc656bd4b39aaf712e0697ec.addTo(feature_group_sub_group_5458d4a8de1d14f63a82b9a22b3633ea),feature_group_sub_group_5458d4a8de1d14f63a82b9a22b3633ea.addTo(map_bd415f06f009772bd0a66a7cdc5319d6);var feature_group_sub_group_42aaabfb03b989fac8acbcc0d8c1ef7a=L.featureGroup.subGroup(feature_group_906b2834487e1d46d9a7a8221091e8ff);function geo_json_67f3047872959d2a5e21aa3eeb58d0e7_styler(feature){switch(feature.id){default:return{color:`#234e83`,dashArray:`5, 5`,weight:2}}}function geo_json_67f3047872959d2a5e21aa3eeb58d0e7_highlighter(feature){switch(feature.id){default:return{color:`#cad40e`}}}function geo_json_67f3047872959d2a5e21aa3eeb58d0e7_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_67f3047872959d2a5e21aa3eeb58d0e7.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_67f3047872959d2a5e21aa3eeb58d0e7_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_67f3047872959d2a5e21aa3eeb58d0e7=L.geoJson(null,{onEachFeature:geo_json_67f3047872959d2a5e21aa3eeb58d0e7_onEachFeature,style:geo_json_67f3047872959d2a5e21aa3eeb58d0e7_styler});function geo_json_67f3047872959d2a5e21aa3eeb58d0e7_add(data){geo_json_67f3047872959d2a5e21aa3eeb58d0e7.addData(data)}geo_json_67f3047872959d2a5e21aa3eeb58d0e7_add({bbox:[-1.668363070401259,49.63085513420778,-1.624837162156209,49.6471195363736],features:[{bbox:[-1.629037146508968,49.631786313338594,-1.624837162156209,49.633717544204686],geometry:{coordinates:[[-1.624837162156209,49.633717544204686],[-1.624857219640409,49.6337141083832],[-1.624857219640409,49.6337141083832],[-1.624877277121907,49.63371067255838],[-1.626841753354714,49.633374369702],[-1.626970821395788,49.632863001185015],[-1.627065085349288,49.63221326701406],[-1.628389424343872,49.63197887072164],[-1.629037146508968,49.631786313338594],[-1.629037146508968,49.631786313338594]],type:`LineString`},id:`0`,properties:{ampacity:325,bus1_id:`HVMVFeeder01`,bus2_id:`MVBus00044`,element_type:`line`,id:`MVBranch35532`,insulator:null,length:.4290980676603243,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.668363070401259,49.64179582568794,-1.667618794520165,49.64380428993486],geometry:{coordinates:[[-1.668306361702929,49.64380428993486],[-1.668306361702929,49.64380428993486],[-1.668301560943159,49.6437340023798],[-1.668325485566482,49.643730062657404],[-1.668351170007161,49.643717674723874],[-1.668363070401259,49.64370469120321],[-1.668332734943276,49.64352422901104],[-1.668346182337516,49.64346923564381],[-1.668308740509139,49.64342431765364],[-1.668250024141815,49.64338639894637],[-1.668215654921807,49.6433642019151],[-1.668166609722962,49.64331153903314],[-1.668145027090293,49.64326295740102],[-1.668131708312377,49.64316531821767],[-1.668102411799664,49.6429506413113],[-1.667992576488419,49.64218179386824],[-1.668010879536981,49.642146485933026],[-1.667997117452306,49.64212306681962],[-1.667995968679526,49.641906027680406],[-1.667618794520165,49.641833621000856],[-1.667624429478351,49.64181121411131],[-1.667628303059409,49.64179582568794],[-1.667628303059409,49.64179582568794]],type:`LineString`},id:`1`,properties:{ampacity:325,bus1_id:`MVBus33535`,bus2_id:`MVLV15132`,element_type:`line`,id:`MVBranch39997`,insulator:null,length:.25210504809617895,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.668306361702929,49.64379327340822,-1.666347646630627,49.644226572418866],geometry:{coordinates:[[-1.6663493738929815,49.64417292395164],[-1.666347646630627,49.644175705825695],[-1.666364674374363,49.644183397172014],[-1.666460209697166,49.644226572418866],[-1.666535687506332,49.64421676295277],[-1.666923648583876,49.64392511858885],[-1.666967969649731,49.64383985099012],[-1.666994279483576,49.6438056180891],[-1.667039036422541,49.64379327340822],[-1.667101478164154,49.64379381379485],[-1.667295385296576,49.64382493672678],[-1.667591685433351,49.64383631159785],[-1.668271134787657,49.64380203052457],[-1.668306361702929,49.64380428993486],[-1.668306361702929,49.64380428993486]],type:`LineString`},id:`2`,properties:{ampacity:325,bus1_id:`MVLV18348`,bus2_id:`MVBus33535`,element_type:`line`,id:`MVBranch40081`,insulator:null,length:.16825509452722598,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.666931105149032,49.643426206784554,-1.665367480133459,49.64418153160582],geometry:{coordinates:[[-1.6655735383084749,49.643426206784554],[-1.665574729144206,49.643428410974686],[-1.665556650533887,49.643435025241374],[-1.665443360066482,49.643476479903825],[-1.665367480133459,49.64368440452684],[-1.665555777430121,49.64371482561238],[-1.665740438642227,49.643734557898995],[-1.665938981760998,49.64373760813035],[-1.666373159424007,49.64370551200061],[-1.666475707226651,49.64370467108537],[-1.66689483243525,49.64375953333262],[-1.666922424598168,49.64377478815005],[-1.666931105149032,49.643796100505696],[-1.666884304028332,49.64388505615675],[-1.666531193668102,49.64416199514881],[-1.666460689453163,49.64418153160582],[-1.666371583420357,49.64417226967476],[-1.666351101155336,49.6441701420776],[-1.6663493738929815,49.64417292395164]],type:`LineString`},id:`3`,properties:{ampacity:325,bus1_id:`MVLV07445`,bus2_id:`MVLV18348`,element_type:`line`,id:`MVBranch35248`,insulator:null,length:.2154444704255203,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6655735383084749,49.64342400259442,-1.6647535760701795,49.643681685798896],geometry:{coordinates:[[-1.6647535760701795,49.643609126740216],[-1.664759238336653,49.64360963628415],[-1.664767646656303,49.64359731723524],[-1.664789219079585,49.64356569653633],[-1.664939594249154,49.643590224468035],[-1.665315946043783,49.643681685798896],[-1.665396237788029,49.64344298709537],[-1.665551887193883,49.643426208480065],[-1.665572347472744,49.64342400259442],[-1.6655735383084749,49.643426206784554]],type:`LineString`},id:`4`,properties:{ampacity:325,bus1_id:`MVLV10771`,bus2_id:`MVLV07445`,element_type:`line`,id:`MVBranch35247`,insulator:null,length:.08563439623109449,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6647535760701795,49.64353346527948,-1.663289227604252,49.643609126740216],geometry:{coordinates:[[-1.663289227604252,49.64353346527948],[-1.663289227604252,49.64353346527948],[-1.663290507510662,49.643535482198466],[-1.663364095862103,49.64353654603603],[-1.66420036870149,49.643588723566374],[-1.664338852350405,49.64356953800206],[-1.664384328483134,49.64354905938166],[-1.66445033596179,49.64354228023878],[-1.664737529852291,49.64356117522943],[-1.664744997595997,49.64359527906002],[-1.664747913803706,49.643608617196286],[-1.6647535760701795,49.643609126740216]],type:`LineString`},id:`5`,properties:{ampacity:325,bus1_id:`MVBus31654`,bus2_id:`MVLV10771`,element_type:`line`,id:`MVBranch34678`,insulator:null,length:.11146509204153157,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.663289227604252,49.642880945877764,-1.662616546426261,49.64353346527948],geometry:{coordinates:[[-1.662616546426261,49.642884936673234],[-1.662627367015081,49.642880945877764],[-1.662633895413466,49.64288278921881],[-1.662642199918083,49.64288979839457],[-1.662712845657741,49.64294940144363],[-1.662769567540072,49.64308341836134],[-1.663214068013565,49.64341475204477],[-1.663289227604252,49.64353346527948],[-1.663289227604252,49.64353346527948]],type:`LineString`},id:`6`,properties:{ampacity:325,bus1_id:`MVLV18352`,bus2_id:`MVBus31654`,element_type:`line`,id:`MVBranch48004`,insulator:null,length:.08847193216769035,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.663253723380739,49.642884936673234,-1.662604427902253,49.643542139341996],geometry:{coordinates:[[-1.663253723380739,49.643542139341996],[-1.663253723380739,49.643542139341996],[-1.66318867360354,49.643426436848614],[-1.66273674641831,49.64308904504723],[-1.66268344918048,49.64296302598479],[-1.662610795711255,49.64290095346879],[-1.662604427902253,49.6428955078606],[-1.662605725837441,49.642888927468704],[-1.662616546426261,49.642884936673234]],type:`LineString`},id:`7`,properties:{ampacity:325,bus1_id:`MVBus30879`,bus2_id:`MVLV18352`,element_type:`line`,id:`MVBranch34679`,insulator:null,length:.08813950731615683,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.663255220394122,49.643542139341996,-1.662930895909558,49.64432178319872],geometry:{coordinates:[[-1.6629655446157925,49.64432178319872],[-1.662966306778499,49.644319406484016],[-1.662987048806569,49.64431972758408],[-1.663071914837724,49.64432102111243],[-1.663101017778056,49.64413452778075],[-1.662930895909558,49.64398732021816],[-1.663034357139217,49.643862186336314],[-1.663225682295771,49.64355662739682],[-1.663255220394122,49.643544805523845],[-1.663253723380739,49.643542139341996],[-1.663253723380739,49.643542139341996]],type:`LineString`},id:`8`,properties:{ampacity:325,bus1_id:`MVLV07442`,bus2_id:`MVBus30879`,element_type:`line`,id:`MVBranch44847`,insulator:null,length:.1042534145496487,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.663063203528207,49.64432178319872,-1.660302984589314,49.64635537861489],geometry:{coordinates:[[-1.6603547873034665,49.64635177979386],[-1.660367789447537,49.64635537861489],[-1.660386748508173,49.646349905103975],[-1.660440958669088,49.6463342651152],[-1.660302984589314,49.646071582063726],[-1.661443514821132,49.645892682181376],[-1.662697368394136,49.64572606585913],[-1.662609127743163,49.64549498489922],[-1.662581775291376,49.64504209882583],[-1.662679523020576,49.644864036523124],[-1.662904615461019,49.64492020400318],[-1.662971660037774,49.64484135356547],[-1.663063203528207,49.644350138803354],[-1.662984000159303,49.6443292344434],[-1.662964782453086,49.64432415991343],[-1.6629655446157925,49.64432178319872]],type:`LineString`},id:`9`,properties:{ampacity:325,bus1_id:`MVLV09694`,bus2_id:`MVLV07442`,element_type:`line`,id:`MVBranch38003`,insulator:null,length:.4018757368413863,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6603547873034665,49.644739889471886,-1.656610729852612,49.6471195363736],geometry:{coordinates:[[-1.657412445196616,49.644739889471886],[-1.657401522108428,49.64474868056572],[-1.657399414799996,49.64476208580523],[-1.65739907235909,49.644764255276804],[-1.657502906004958,49.64483001279945],[-1.657323372007246,49.64495776176338],[-1.657178261704638,49.64509962451894],[-1.656824109619514,49.645890730458646],[-1.656770728074614,49.645950197012475],[-1.656733121640904,49.64598210269145],[-1.656648951737143,49.64615699517837],[-1.656610729852612,49.64636812006485],[-1.656613523323564,49.646419346981055],[-1.656720240911991,49.64665609773091],[-1.656840043122258,49.64700224839765],[-1.656859339587067,49.6471195363736],[-1.656959627902545,49.647107978602584],[-1.658261104004475,49.64647153496391],[-1.658558577327586,49.64637843870743],[-1.658861895009906,49.64630585791982],[-1.660200893378413,49.6460949103272],[-1.660334739939459,49.64633550982234],[-1.660341785159396,49.646348180972836],[-1.6603547873034665,49.64635177979386]],type:`LineString`},id:`10`,properties:{ampacity:325,bus1_id:`MVLV09708`,bus2_id:`MVLV09694`,element_type:`line`,id:`MVBranch47229`,insulator:null,length:.5855644909898856,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.657664292338596,49.644704226437895,-1.657412445196616,49.644796719176455],geometry:{coordinates:[[-1.657634719606587,49.644704226437895],[-1.657634719606587,49.644704226437895],[-1.657664292338596,49.64475151151773],[-1.657580617679955,49.644796719176455],[-1.657442456397958,49.64472939782915],[-1.657439087271788,49.64472775560201],[-1.657423368284804,49.64473109837805],[-1.657412445196616,49.644739889471886]],type:`LineString`},id:`11`,properties:{ampacity:325,bus1_id:`MVBus27018`,bus2_id:`MVLV09708`,element_type:`line`,id:`MVBranch41421`,insulator:null,length:.02751185685333837,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6600719941933777,49.64452023807497,-1.657633974862949,49.64495426771445],geometry:{coordinates:[[-1.6600719941933777,49.64495201682858],[-1.660067012141231,49.64495426771445],[-1.660050697673322,49.64494594944991],[-1.660013870035083,49.64492715863281],[-1.659978416466031,49.644714069582434],[-1.659927025332948,49.644594281346066],[-1.65988340142915,49.64455255979306],[-1.659816058827658,49.64452607281718],[-1.659724051170582,49.64452023807497],[-1.659495257327107,49.64455423657293],[-1.659111788171217,49.644579164720945],[-1.658397671655415,49.64459657240175],[-1.658070104652004,49.64462677230284],[-1.657851272124693,49.644664026516146],[-1.657633974862949,49.644703028078986],[-1.657634719606587,49.644704226437895],[-1.657634719606587,49.644704226437895]],type:`LineString`},id:`12`,properties:{ampacity:325,bus1_id:`MVLV18342`,bus2_id:`MVBus27018`,element_type:`line`,id:`MVBranch44843`,insulator:null,length:.21357803317857346,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.660076976245524,49.643065130887315,-1.657506833422237,49.64495201682858],geometry:{coordinates:[[-1.658996118190359,49.643065130887315],[-1.658990031872289,49.64307087129407],[-1.658969322186735,49.643070071862404],[-1.65892449989707,49.643068342635594],[-1.658208563053226,49.643606278689674],[-1.658100656760502,49.6436262095341],[-1.657659742520849,49.644152861691424],[-1.657510191598952,49.6443930321688],[-1.657506833422237,49.644487697565665],[-1.657539273902358,49.64456222467523],[-1.65761727152215,49.644651379263685],[-1.658074285600113,49.644576205123684],[-1.658251358808419,49.64455389050545],[-1.658579443128843,49.644547089073704],[-1.658855710209731,49.6445339596879],[-1.659092911526592,49.64453479073927],[-1.659495293136491,49.6445038062746],[-1.65970910613214,49.64447302753859],[-1.659825620984186,49.64447351121549],[-1.65990817220958,49.64448237410184],[-1.65995870086818,49.64452384946089],[-1.660042974487446,49.64470644159026],[-1.660060080500669,49.64491565883973],[-1.660070625879779,49.64493694590819],[-1.660076976245524,49.644949765942705],[-1.6600719941933777,49.64495201682858]],type:`LineString`},id:`13`,properties:{ampacity:325,bus1_id:`MVLV09703`,bus2_id:`MVLV18342`,element_type:`line`,id:`MVBranch46845`,insulator:null,length:.4397899318735527,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.659002204508429,49.64298812852086,-1.6567571961044585,49.643587777587335],geometry:{coordinates:[[-1.6567571961044585,49.643587777587335],[-1.656760688126473,49.64358763079306],[-1.656762865317555,49.6435742322364],[-1.656811325843143,49.64345992178081],[-1.657655775113307,49.643459646661036],[-1.657997146442916,49.643496506180064],[-1.658076443629988,49.643567614923775],[-1.658192438693261,49.64354470118388],[-1.658952598209877,49.64298812852086],[-1.658993654353312,49.64304711966371],[-1.659002204508429,49.64305939048056],[-1.658996118190359,49.643065130887315]],type:`LineString`},id:`14`,properties:{ampacity:325,bus1_id:`MVLV07449`,bus2_id:`MVLV09703`,element_type:`line`,id:`MVBranch38010`,insulator:null,length:.21063109279689207,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.656827448007215,49.643410380628715,-1.656148855867594,49.64358792438161],geometry:{coordinates:[[-1.656148855867594,49.643410380628715],[-1.656148855867594,49.643410380628715],[-1.656194923354919,49.643417222386894],[-1.656738194632793,49.64349845915087],[-1.656790925572272,49.643490126359595],[-1.656827448007215,49.643492849874725],[-1.656814930263436,49.643563583421624],[-1.656779340903672,49.64357401186656],[-1.656748883420937,49.64357481986947],[-1.656753704082444,49.64358792438161],[-1.6567571961044585,49.643587777587335]],type:`LineString`},id:`15`,properties:{ampacity:325,bus1_id:`MVBus24548`,bus2_id:`MVLV07449`,element_type:`line`,id:`MVBranch32643`,insulator:null,length:.06469131730334167,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6575239274670255,49.64192659162776,-1.656003997670152,49.643410380628715],geometry:{coordinates:[[-1.6575239274670255,49.64192659162776],[-1.657514937851889,49.64193628109604],[-1.657496291486325,49.64194219351673],[-1.657444379034266,49.64195865572616],[-1.657058771295908,49.64212682508635],[-1.657141335844526,49.64218700870806],[-1.656003997670152,49.643388681197486],[-1.656148855867594,49.643410380628715],[-1.656148855867594,49.643410380628715]],type:`LineString`},id:`16`,properties:{ampacity:325,bus1_id:`MVLV07432`,bus2_id:`MVBus24548`,element_type:`line`,id:`MVBranch42379`,insulator:null,length:.2158005688277706,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.659996802038395,49.64083115791717,-1.6575239274670255,49.64192659162776],geometry:{coordinates:[[-1.659996802038395,49.64083115791717],[-1.659996802038395,49.64083115791717],[-1.659380444626252,49.64109772227726],[-1.659140708717718,49.64118432808581],[-1.658728974744375,49.64133808858412],[-1.658105511078215,49.64166664030131],[-1.657531450704516,49.64188722183268],[-1.657532249951541,49.64190343564625],[-1.657532917082162,49.64191690215948],[-1.6575239274670255,49.64192659162776]],type:`LineString`},id:`17`,properties:{ampacity:325,bus1_id:`MVBus23620`,bus2_id:`MVLV07432`,element_type:`line`,id:`MVBranch35238`,insulator:null,length:.2170797616003997,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.662536295709962,49.64011799571136,-1.659996802038395,49.64083115791717],geometry:{coordinates:[[-1.662536295709962,49.64016837911976],[-1.662532144561237,49.640169829308626],[-1.662518419079961,49.640159726176854],[-1.662461766055652,49.64011799571136],[-1.662357033913708,49.64019365063426],[-1.662211427082928,49.64022748468934],[-1.662040547026729,49.640206374442315],[-1.661726821522564,49.64021899711267],[-1.661597576669094,49.64023246110374],[-1.661435397851312,49.64026686915751],[-1.661299412489788,49.640316579269125],[-1.660348294472718,49.64069066057588],[-1.660204469097215,49.64076315446508],[-1.660145158031175,49.64076699436688],[-1.659996802038395,49.64083115791717],[-1.659996802038395,49.64083115791717]],type:`LineString`},id:`18`,properties:{ampacity:325,bus1_id:`MVLV03816`,bus2_id:`MVBus23620`,element_type:`line`,id:`MVBranch44041`,insulator:null,length:.20913294003905575,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.662540446858687,49.64001038150107,-1.659992378774546,49.640794687101014],geometry:{coordinates:[[-1.659992378774546,49.640794687101014],[-1.659992378774546,49.640794687101014],[-1.660116767884211,49.64074186382945],[-1.660193609082822,49.64073201308521],[-1.660286350546354,49.640679282526726],[-1.66138303867216,49.64023715397212],[-1.661681960126204,49.64017912448387],[-1.662031265553016,49.64016076614031],[-1.662205796455039,49.6401754609696],[-1.662308453266365,49.64014220210014],[-1.662475149163483,49.64001038150107],[-1.66253502367219,49.64015392542268],[-1.662540446858687,49.640166928930896],[-1.662536295709962,49.64016837911976]],type:`LineString`},id:`19`,properties:{ampacity:325,bus1_id:`MVBus22688`,bus2_id:`MVLV03816`,element_type:`line`,id:`MVBranch32649`,insulator:null,length:.22438681816102976,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.659992378774546,49.64053361589109,-1.659676486503199,49.64079478500969],geometry:{coordinates:[[-1.6597185284257365,49.64053361589109],[-1.659720235670554,49.64054020484333],[-1.659704177202618,49.640548738816385],[-1.659676486503199,49.64056344833813],[-1.6599921371994,49.64079478500969],[-1.659992378774546,49.640794687101014],[-1.659992378774546,49.640794687101014]],type:`LineString`},id:`20`,properties:{ampacity:325,bus1_id:`MVLV07448`,bus2_id:`MVBus22688`,element_type:`line`,id:`MVBranch35250`,insulator:null,length:.03848083419059896,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.659949508147983,49.64051042599123,-1.65745195708432,49.64188286054988],geometry:{coordinates:[[-1.65745195708432,49.64188286054988],[-1.65745195708432,49.64188286054988],[-1.658082785218181,49.6416431026881],[-1.658694681352662,49.641308656606704],[-1.659331818477574,49.641079590959734],[-1.659949508147983,49.64081606719898],[-1.659626206785389,49.640575981894294],[-1.659647198570433,49.64051042599123],[-1.659697348232264,49.64052238300647],[-1.659716821180919,49.640527026938834],[-1.6597185284257365,49.64053361589109]],type:`LineString`},id:`21`,properties:{ampacity:325,bus1_id:`MVBus20992`,bus2_id:`MVLV07448`,element_type:`line`,id:`MVBranch39122`,insulator:null,length:.26481803791881875,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.65745195708432,49.64086883331258,-1.655216166305802,49.64202236996449],geometry:{coordinates:[[-1.655216166305802,49.64128414309542],[-1.655216166305802,49.64128414309542],[-1.655220537558186,49.64128337831457],[-1.655491739086301,49.64086883331258],[-1.656129360184936,49.64103596349636],[-1.65593306820143,49.64134888681329],[-1.657084904119485,49.64202236996449],[-1.65745195708432,49.64188286054988],[-1.65745195708432,49.64188286054988]],type:`LineString`},id:`22`,properties:{ampacity:325,bus1_id:`MVBus20991`,bus2_id:`MVBus20992`,element_type:`line`,id:`MVBranch48002`,insulator:null,length:.2803324611564285,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.655216166305802,49.64125473062572,-1.654104699338269,49.641547846775495],geometry:{coordinates:[[-1.6541095942725872,49.641301353664915],[-1.654104699338269,49.64129542739384],[-1.65411564271796,49.641283978650286],[-1.654143582189238,49.64125473062572],[-1.654557771437561,49.64141966611486],[-1.654679164728723,49.641547846775495],[-1.654989499613677,49.641323755515046],[-1.655216166305802,49.64128414309542],[-1.655216166305802,49.64128414309542]],type:`LineString`},id:`23`,properties:{ampacity:325,bus1_id:`MVLV10769`,bus2_id:`MVBus20991`,element_type:`line`,id:`MVBranch35246`,insulator:null,length:.10763084810328495,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.65456601827232,49.641301353664915,-1.652959841240036,49.64240152317148],geometry:{coordinates:[[-1.6529876825128729,49.64213837494104],[-1.652991251865631,49.642139394704806],[-1.652986615495288,49.64215252362001],[-1.652959841240036,49.64222835813295],[-1.653134824867502,49.64240152317148],[-1.65385911400153,49.64201640970799],[-1.65456601827232,49.64157155351364],[-1.654467619367898,49.641453377631095],[-1.654143751682042,49.64130785185104],[-1.654135222460471,49.64130768373213],[-1.654114489206905,49.641307279935994],[-1.6541095942725872,49.641301353664915]],type:`LineString`},id:`24`,properties:{ampacity:325,bus1_id:`MVLV09698`,bus2_id:`MVLV10769`,element_type:`line`,id:`MVBranch43580`,insulator:null,length:.2173999289241804,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.653071176407749,49.642137355177276,-1.6508752731227425,49.64321910320288],geometry:{coordinates:[[-1.6508752731227425,49.643005599995846],[-1.650895910759586,49.64300548147244],[-1.650916571088205,49.643006715539215],[-1.650942129039795,49.64300824670489],[-1.650965250810021,49.643104700169616],[-1.65105923380534,49.643134782551606],[-1.651225575911102,49.64321910320288],[-1.651885317702551,49.64294338287878],[-1.652339564305473,49.64276656413314],[-1.652794186959223,49.642594236296674],[-1.653071176407749,49.642437029759236],[-1.652878698673592,49.642236547595466],[-1.652972324269701,49.64214844501973],[-1.652984113160115,49.642137355177276],[-1.6529876825128729,49.64213837494104]],type:`LineString`},id:`25`,properties:{ampacity:325,bus1_id:`MVLV13415`,bus2_id:`MVLV09698`,element_type:`line`,id:`MVBranch44048`,insulator:null,length:.2362052800999093,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.650935110580489,49.64153273332219,-1.649879448220405,49.6430112159862],geometry:{coordinates:[[-1.649879448220405,49.64153273332219],[-1.649887412168749,49.64154338294871],[-1.649886484023854,49.641556839089816],[-1.649885167545114,49.64157595521354],[-1.650640928915735,49.64223971374455],[-1.650616292508886,49.64229458795612],[-1.650935110580489,49.642531246755496],[-1.65090402460911,49.64266017863752],[-1.650711429521012,49.64288291171144],[-1.6507539664566,49.642945381496],[-1.650777366007957,49.6430112159862],[-1.65083402053864,49.64300718963283],[-1.650854635485899,49.64300571851925],[-1.6508752731227425,49.643005599995846]],type:`LineString`},id:`26`,properties:{ampacity:325,bus1_id:`MVLV18345`,bus2_id:`MVLV13415`,element_type:`line`,id:`MVBranch48000`,insulator:null,length:.20042162447610118,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.65221236758308,49.639626640852505,-1.649782416963892,49.64153273332219],geometry:{coordinates:[[-1.65221236758308,49.63967359517768],[-1.652204362202263,49.63968109361968],[-1.652183820239769,49.63968294927789],[-1.651838125471654,49.6397141630449],[-1.65160775122422,49.639626640852505],[-1.651490287994571,49.63963158531766],[-1.650234707607045,49.640863379787525],[-1.650098091771922,49.64099053961909],[-1.649890696923969,49.64115075058477],[-1.649802102888521,49.64123754284771],[-1.649782416963892,49.64131925768361],[-1.649782682789002,49.641407499610274],[-1.649830687473214,49.641503097052194],[-1.649854628236146,49.641514240581486],[-1.649871484272061,49.64152208369566],[-1.649879448220405,49.64153273332219]],type:`LineString`},id:`27`,properties:{ampacity:325,bus1_id:`MVLV13412`,bus2_id:`MVLV18345`,element_type:`line`,id:`MVBranch39121`,insulator:null,length:.3047157335410305,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.652220372963897,49.63931205401539,-1.651432398001215,49.63967359517768],geometry:{coordinates:[[-1.651432398001215,49.63931205401539],[-1.651432398001215,49.63931205401539],[-1.651539420756827,49.63950292976816],[-1.651638644275705,49.63956344872928],[-1.651840627490261,49.63964294199691],[-1.652201280681457,49.639610722175355],[-1.652215841766864,49.63965295551304],[-1.652220372963897,49.639666096735695],[-1.65221236758308,49.63967359517768]],type:`LineString`},id:`28`,properties:{ampacity:325,bus1_id:`MVBus16883`,bus2_id:`MVLV13412`,element_type:`line`,id:`MVBranch48001`,insulator:null,length:.08209146022616265,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.654127012691038,49.63851057138921,-1.651432398001215,49.63931205401539],geometry:{coordinates:[[-1.6541252575873528,49.638747481781465],[-1.654127012691038,49.638752126866116],[-1.654105733162639,49.63875251447646],[-1.653552253645229,49.63886906771035],[-1.65341874946993,49.6385413940442],[-1.653241525771431,49.63851057138921],[-1.652808208186489,49.63896040585052],[-1.652719656668124,49.638979666671084],[-1.652283155193622,49.6388299031483],[-1.651915051041601,49.63919555417702],[-1.651432398001215,49.63931205401539],[-1.651432398001215,49.63931205401539]],type:`LineString`},id:`29`,properties:{ampacity:325,bus1_id:`MVLV03811`,bus2_id:`MVBus16883`,element_type:`line`,id:`MVBranch45474`,insulator:null,length:.2817171104650044,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6541252575873528,49.63845206618083,-1.650618491574853,49.63969203110701],geometry:{coordinates:[[-1.650618491574853,49.63968679231682],[-1.650618491574853,49.63968679231682],[-1.650649419530767,49.63969203110701],[-1.650896448212984,49.63947372456891],[-1.651060356855154,49.63937533808456],[-1.651340187279704,49.639287371933406],[-1.651882934967807,49.63915883668519],[-1.652252046266686,49.63877154385866],[-1.652732366453812,49.63893150685109],[-1.652776162489081,49.63892459447715],[-1.653214572297203,49.63845206618083],[-1.653474392560019,49.6384926535827],[-1.653595009370922,49.63879825359426],[-1.654104179475812,49.638748231431165],[-1.654123502483668,49.63874283669681],[-1.6541252575873528,49.638747481781465]],type:`LineString`},id:`30`,properties:{ampacity:325,bus1_id:`MVBus14816`,bus2_id:`MVLV03811`,element_type:`line`,id:`MVBranch42064`,insulator:null,length:.3601161017125795,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.651074590691024,49.63901863203041,-1.650599191799031,49.63968679231682],geometry:{coordinates:[[-1.651074590691024,49.63901863203041],[-1.651074429692051,49.63902055720824],[-1.651053766996355,49.63902175123091],[-1.650941908923001,49.63902823688537],[-1.650813048943413,49.639199249705825],[-1.650599191799031,49.639671242519334],[-1.650618491574853,49.63968679231682],[-1.650618491574853,49.63968679231682]],type:`LineString`},id:`31`,properties:{ampacity:325,bus1_id:`MVLV18350`,bus2_id:`MVBus14816`,element_type:`line`,id:`MVBranch35245`,insulator:null,length:.08772869175221151,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.651074751689997,49.638993695288484,-1.650496238664297,49.63974470580285],geometry:{coordinates:[[-1.650496238664297,49.63974470580285],[-1.650496238664297,49.63974470580285],[-1.650660042441741,49.639397217347735],[-1.650760130258705,49.639179458157635],[-1.650898886543457,49.638993695288484],[-1.651054410995333,49.6390140505196],[-1.651074751689997,49.63901670685257],[-1.651074590691024,49.63901863203041]],type:`LineString`},id:`32`,properties:{ampacity:325,bus1_id:`MVBus12237`,bus2_id:`MVLV18350`,element_type:`line`,id:`MVBranch35711`,insulator:null,length:.1016162327368625,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.650496238664297,49.63974470580285,-1.64753921110418,49.64171779166659],geometry:{coordinates:[[-1.647550106185192,49.64151825643697],[-1.64755544915293,49.64151982489835],[-1.64755258655046,49.641533164894355],[-1.64753921110418,49.6415953827838],[-1.647802942966988,49.64171779166659],[-1.648518368419918,49.640883683645974],[-1.648709963215433,49.64066549177969],[-1.649108113422299,49.64022588000555],[-1.649304569597744,49.640152492077895],[-1.649857742140985,49.6400326151903],[-1.650244623831524,49.639913956479624],[-1.650460275625328,49.63982099574473],[-1.650496238664297,49.63974470580285],[-1.650496238664297,49.63974470580285]],type:`LineString`},id:`33`,properties:{ampacity:325,bus1_id:`MVLV11405`,bus2_id:`MVBus12237`,element_type:`line`,id:`MVBranch40083`,insulator:null,length:.33971650173458107,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.647550106185192,49.64113108389712,-1.646312245039197,49.64157441542898],geometry:{coordinates:[[-1.646312245039197,49.64113108389712],[-1.646312333313471,49.64113469589732],[-1.646332400576789,49.641138099417056],[-1.64638929169922,49.64114776257148],[-1.646465911461812,49.641135221264015],[-1.647468170294519,49.64157441542898],[-1.647531228487287,49.641526890592324],[-1.647544763217454,49.641516687975574],[-1.647550106185192,49.64151825643697]],type:`LineString`},id:`34`,properties:{ampacity:325,bus1_id:`MVLV04231`,bus2_id:`MVLV11405`,element_type:`line`,id:`MVBranch36889`,insulator:null,length:.10725795298864516,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.646578976558907,49.639737506922216,-1.645219919945549,49.64113108389712],geometry:{coordinates:[[-1.6460659248127212,49.639737506922216],[-1.64606195071773,49.639740519860496],[-1.646093149700323,49.639759518115184],[-1.646124672057415,49.6397817699229],[-1.645328351952258,49.640399475364944],[-1.645239669058761,49.64051641827852],[-1.645219919945549,49.640631459771726],[-1.645267500765176,49.64077299645827],[-1.645427656290168,49.64088365109329],[-1.645567042801381,49.640926585051105],[-1.646070229610008,49.640958822655975],[-1.646493025667394,49.64088936857456],[-1.646578976558907,49.641076409888626],[-1.646332048174622,49.641123660385475],[-1.646312156764923,49.641127471896915],[-1.646312245039197,49.64113108389712]],type:`LineString`},id:`35`,properties:{ampacity:325,bus1_id:`MVLV11399`,bus2_id:`MVLV04231`,element_type:`line`,id:`MVBranch35327`,insulator:null,length:.2773931594553408,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.646150853461462,49.63897580972107,-1.642268508814327,49.64082121145061],geometry:{coordinates:[[-1.6443562607887543,49.6389795586048],[-1.644354442683711,49.63898358407713],[-1.644341484641298,49.63897580972107],[-1.64431221897523,49.63898635009178],[-1.644083251218079,49.639068812430104],[-1.644049925087927,49.639066006932666],[-1.643416793236225,49.639300740312706],[-1.64234071659645,49.63969041694624],[-1.642313656300076,49.63969072292798],[-1.642286559576219,49.63971256665703],[-1.642272274399176,49.63973622787448],[-1.642268508814327,49.63976179099838],[-1.642275307266666,49.63978680866261],[-1.64229381287406,49.63985485589073],[-1.642298229374185,49.639891758820205],[-1.6422963252767,49.63993301518811],[-1.642306709394434,49.63997080081436],[-1.642324215479645,49.64000314553674],[-1.642366244560662,49.64003425164088],[-1.643149472359707,49.64027070854595],[-1.643372968196262,49.640315507596256],[-1.644269956512475,49.64042813873789],[-1.644463330123872,49.6405248149741],[-1.644948851272993,49.64077670026519],[-1.64502448710858,49.640815933974544],[-1.645050424422166,49.64082074503685],[-1.645085687724743,49.64082121145061],[-1.645265479792314,49.64067476811369],[-1.645257810229435,49.640625670900505],[-1.645266095880195,49.6405439906876],[-1.645310002109757,49.64046008533303],[-1.645354514661471,49.64040469258168],[-1.646150853461462,49.639782265379274],[-1.646114346535756,49.63976072629444],[-1.646069898907712,49.639734493983944],[-1.6460659248127212,49.639737506922216]],type:`LineString`},id:`36`,properties:{ampacity:325,bus1_id:`MVLV12653`,bus2_id:`MVLV11399`,element_type:`line`,id:`MVBranch36627`,insulator:null,length:.5787472439158112,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.644358078893798,49.638927857599484,-1.639458979774566,49.64131676438078],geometry:{coordinates:[[-1.63946043427207,49.64121448711107],[-1.639458979774566,49.641216522229705],[-1.639476080449809,49.64122415187133],[-1.639683600765282,49.64131676438078],[-1.64068150921359,49.64040818677782],[-1.640887587961767,49.64014628790694],[-1.644171208973684,49.638927857599484],[-1.64428673169505,49.63897718078914],[-1.644318920544687,49.6389627584152],[-1.644338413031792,49.63895402355153],[-1.644358078893798,49.638975533132474],[-1.6443562607887543,49.6389795586048]],type:`LineString`},id:`37`,properties:{ampacity:325,bus1_id:`MVLV09570`,bus2_id:`MVLV12653`,element_type:`line`,id:`MVBranch40361`,insulator:null,length:.4669884179506195,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.640546525482417,49.63879602948194,-1.63927250887082,49.64125040963323],geometry:{coordinates:[[-1.639959248554075,49.63879602948194],[-1.639965829799256,49.638797503587185],[-1.639966035788674,49.63881097626038],[-1.639967257525591,49.63888932189757],[-1.639645520265935,49.639075944915106],[-1.639366487642173,49.639242197980224],[-1.63927250887082,49.63943361366409],[-1.639396425730311,49.63961035577717],[-1.639652215381613,49.63982309156921],[-1.640108556896245,49.64018292720363],[-1.640533040445249,49.64038987020893],[-1.640546525482417,49.640470447113145],[-1.639675421587061,49.64125040963323],[-1.639481898437506,49.641216011395976],[-1.639461888769574,49.641212451992445],[-1.63946043427207,49.64121448711107]],type:`LineString`},id:`38`,properties:{ampacity:325,bus1_id:`MVLV05297`,bus2_id:`MVLV09570`,element_type:`line`,id:`MVBranch46568`,insulator:null,length:.3650441293007164,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.639959248554075,49.63730949186741,-1.637965199702405,49.639315140023506],geometry:{coordinates:[[-1.638968848385021,49.637357094424615],[-1.638966437548013,49.63735876083673],[-1.638949132657638,49.63735133568258],[-1.638851579028358,49.63730949186741],[-1.63873813544902,49.637363803543096],[-1.638407823573902,49.637598445767445],[-1.638364613078203,49.63766385553251],[-1.638388647125302,49.63772066103881],[-1.638416429576165,49.637925913978656],[-1.638416192457304,49.638144731209124],[-1.638373306666615,49.638282167480355],[-1.638057440729805,49.638694605385226],[-1.637965199702405,49.638822027792465],[-1.637965430563779,49.63891026145871],[-1.638004818479327,49.638951230424304],[-1.638092889110663,49.63899413302123],[-1.63877915186501,49.63904443623959],[-1.63896371174802,49.6390975373099],[-1.639059793876908,49.6391536732344],[-1.639208799139909,49.639315140023506],[-1.639299087818756,49.639197690359225],[-1.639577103507555,49.63903597601949],[-1.639829066569106,49.63889496374282],[-1.6399397108025,49.638805079838065],[-1.639952667308894,49.63879455537669],[-1.639959248554075,49.63879602948194]],type:`LineString`},id:`39`,properties:{ampacity:325,bus1_id:`MVLV12652`,bus2_id:`MVLV05297`,element_type:`line`,id:`MVBranch48098`,insulator:null,length:.3974522975554689,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.639049850446478,49.63402854933457,-1.637316260918098,49.637608521672696],geometry:{coordinates:[[-1.6390459138036424,49.63402854933457],[-1.639049850446478,49.63403429187598],[-1.639037024145002,49.63404487499249],[-1.638665100343765,49.63435160352485],[-1.638307797931881,49.63478256447805],[-1.638106754627051,49.635123526501125],[-1.63801504687924,49.63529146048344],[-1.637702503657229,49.635829835257084],[-1.637346356100177,49.63632648785034],[-1.637316260918098,49.63646799072023],[-1.637344675655574,49.63659578155421],[-1.63806560372496,49.63741387998031],[-1.638297729308869,49.637608521672696],[-1.638389257041214,49.63754055228617],[-1.638575730788286,49.637412593949755],[-1.638704439188519,49.637324437100574],[-1.638848061837624,49.637249278162365],[-1.638958776005897,49.63734467003524],[-1.638971259222029,49.637355428012505],[-1.638968848385021,49.637357094424615]],type:`LineString`},id:`40`,properties:{ampacity:325,bus1_id:`MVLV08398`,bus2_id:`MVLV12652`,element_type:`line`,id:`MVBranch48097`,insulator:null,length:.5184452215196655,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6390459138036424,49.63401918175254,-1.635550093268688,49.6360981750974],geometry:{coordinates:[[-1.635841049476694,49.634773127302665],[-1.635841426459672,49.63477574516622],[-1.635821553346,49.634779590403326],[-1.635550093268688,49.634832095102794],[-1.635664012652769,49.6350055816361],[-1.636591689691463,49.63577518043326],[-1.636679071056393,49.635758676503016],[-1.63708686538294,49.6360337385233],[-1.637361074302147,49.6360981750974],[-1.637589349554886,49.63580219858483],[-1.638039340086554,49.63499347476092],[-1.638289201666341,49.634656240245576],[-1.638634159332553,49.634277930599175],[-1.638958332950398,49.63401918175254],[-1.639021278278921,49.634021913794186],[-1.639041977160807,49.63402280679316],[-1.6390459138036424,49.63402854933457]],type:`LineString`},id:`41`,properties:{ampacity:325,bus1_id:`MVLV14999`,bus2_id:`MVLV08398`,element_type:`line`,id:`MVBranch47618`,insulator:null,length:.48789488430663863,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.636123211021794,49.63201285071942,-1.634926574478434,49.634773127302665],geometry:{coordinates:[[-1.6353965365500425,49.63201285071942],[-1.635388171798059,49.632019483122924],[-1.635367436665667,49.632019534911876],[-1.634926574478434,49.632020655980526],[-1.635143157896667,49.63362863380854],[-1.635298149022477,49.63365934035967],[-1.635340459302301,49.63383888469],[-1.635484774546945,49.6339086716564],[-1.636117163345289,49.63385998098007],[-1.636123211021794,49.633900292647155],[-1.635593609901471,49.63448032507528],[-1.635520649788752,49.63462329891644],[-1.63550721492175,49.634748022982],[-1.635820045418208,49.63476911894884],[-1.635840672493716,49.63477050943911],[-1.635841049476694,49.634773127302665]],type:`LineString`},id:`42`,properties:{ampacity:325,bus1_id:`MVLV05293`,bus2_id:`MVLV14999`,element_type:`line`,id:`MVBranch36772`,insulator:null,length:.4381640551856535,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.635404901302026,49.631738661263284,-1.6316298971813121,49.63271781685638],geometry:{coordinates:[[-1.6316298971813121,49.63271781685638],[-1.631636137764704,49.63271688364239],[-1.63163327830876,49.63270166360753],[-1.63163071600396,49.63256037071055],[-1.632093659469166,49.63175662062328],[-1.632171230775994,49.631738661263284],[-1.633199876177523,49.63180697770677],[-1.633823682906284,49.631874751766034],[-1.634897520452441,49.63193610238032],[-1.635384301904561,49.631938328580226],[-1.63540089567572,49.63199300530112],[-1.635404901302026,49.63200621831591],[-1.6353965365500425,49.63201285071942]],type:`LineString`},id:`43`,properties:{ampacity:325,bus1_id:`MVLV07323`,bus2_id:`MVLV05293`,element_type:`line`,id:`MVBranch36001`,insulator:null,length:.3599441207244474,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.632002849551236,49.63085635792388,-1.631195535837741,49.63271875007037],geometry:{coordinates:[[-1.6314148687770316,49.63085635792388],[-1.63141607844295,49.63085758163999],[-1.631399944359874,49.630866051425],[-1.631195535837741,49.630973375553545],[-1.631224203720729,49.63103632505266],[-1.631498892849788,49.631089949591676],[-1.631567725847643,49.6311353135501],[-1.631630454198624,49.63120790875985],[-1.631686602970617,49.6315409485384],[-1.631665012619333,49.63165064407811],[-1.631963485824913,49.63170705689989],[-1.632002849551236,49.63174802858317],[-1.631537724766073,49.632524828008705],[-1.631616810933443,49.63270603484414],[-1.63162365659792,49.63271875007037],[-1.6316298971813121,49.63271781685638]],type:`LineString`},id:`44`,properties:{ampacity:325,bus1_id:`MVLV15555`,bus2_id:`MVLV07323`,element_type:`line`,id:`MVBranch44818`,insulator:null,length:.2573909011875716,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.631587939581892,49.63085513420778,-1.629054408189043,49.63178058553094],geometry:{coordinates:[[-1.629054408189043,49.63178058553094],[-1.629054408189043,49.63178058553094],[-1.629870759692084,49.63150946533126],[-1.63027631851721,49.631450567390445],[-1.630600109782255,49.631443080677386],[-1.631074676946586,49.63151688103458],[-1.631554981820415,49.63162739569132],[-1.631587939581892,49.63152091498697],[-1.63153580027118,49.63123726426095],[-1.631446068432871,49.63113948661905],[-1.63118012390842,49.631090961348335],[-1.631101680168486,49.63102971744659],[-1.631087767063798,49.63096085231079],[-1.631395105697174,49.63086115655988],[-1.631413659111113,49.63085513420778],[-1.6314148687770316,49.63085635792388]],type:`LineString`},id:`45`,properties:{ampacity:325,bus1_id:`MVBus04664`,bus2_id:`MVLV15555`,element_type:`line`,id:`MVBranch41689`,insulator:null,length:.31109997665373856,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.629722433791195,49.63178058553094,-1.629054408189043,49.63252940750905],geometry:{coordinates:[[-1.629721806268463,49.63252940750905],[-1.629722433791195,49.63252617217645],[-1.629693429524349,49.63252581985572],[-1.629671533905962,49.6325255490427],[-1.629578464447906,49.63227944388576],[-1.629504495049261,49.63223834785071],[-1.629287186398984,49.63205064066636],[-1.629140324102071,49.63187883164821],[-1.629054408189043,49.63178058553094],[-1.629054408189043,49.63178058553094]],type:`LineString`},id:`46`,properties:{ampacity:325,bus1_id:`MVLV02718`,bus2_id:`MVBus04664`,element_type:`line`,id:`MVBranch35531`,insulator:null,length:.09943991949583805,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.629721806268463,49.631786313338594,-1.629037146508968,49.63253424404885],geometry:{coordinates:[[-1.629037146508968,49.631786313338594],[-1.629037146508968,49.631786313338594],[-1.629087268966014,49.63183962110722],[-1.629124914790215,49.63188167512199],[-1.629237382699548,49.632007312962884],[-1.629285671175313,49.63205999739848],[-1.629406587306548,49.63216625831035],[-1.629493192893915,49.63224237849463],[-1.62950876337733,49.632253890385876],[-1.629564221460388,49.63228429039874],[-1.629665246248013,49.63253424404885],[-1.629692017284508,49.632533473668154],[-1.629721178745731,49.632532642841646],[-1.629721806268463,49.63252940750905]],type:`LineString`},id:`47`,properties:{ampacity:325,bus1_id:`MVBus00044`,bus2_id:`MVLV02718`,element_type:`line`,id:`MVBranch37188`,insulator:null,length:.10029828063164829,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`}],type:`FeatureCollection`}),geo_json_67f3047872959d2a5e21aa3eeb58d0e7.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_67f3047872959d2a5e21aa3eeb58d0e7.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_67f3047872959d2a5e21aa3eeb58d0e7.addTo(feature_group_sub_group_42aaabfb03b989fac8acbcc0d8c1ef7a),feature_group_sub_group_42aaabfb03b989fac8acbcc0d8c1ef7a.addTo(map_bd415f06f009772bd0a66a7cdc5319d6);var layer_control_2125ecaa998b35d72502dd2c70c985ac_layers={base_layers:{openstreetmap:tile_layer_d9ed5051205ec62cdd3bf93ee97e3595},overlays:{"MV Feeder 011":feature_group_906b2834487e1d46d9a7a8221091e8ff,Buses:feature_group_sub_group_5458d4a8de1d14f63a82b9a22b3633ea,Lines:feature_group_sub_group_42aaabfb03b989fac8acbcc0d8c1ef7a}};let layer_control_2125ecaa998b35d72502dd2c70c985ac=L.control.layers(layer_control_2125ecaa998b35d72502dd2c70c985ac_layers.base_layers,layer_control_2125ecaa998b35d72502dd2c70c985ac_layers.overlays,{position:`bottomright`,collapsed:!1,autoZIndex:!0}).addTo(map_bd415f06f009772bd0a66a7cdc5319d6);new L.Draggable(layer_control_2125ecaa998b35d72502dd2c70c985ac.getContainer()).enable();var feature_group_906b2834487e1d46d9a7a8221091e8ffsearchControl=new L.Control.Search({layer:feature_group_906b2834487e1d46d9a7a8221091e8ff,propertyName:`id`,collapsed:!1,textPlaceholder:`Search network elements...`,position:`topleft`,initial:!1,hideMarkerOnCollapse:!0});feature_group_906b2834487e1d46d9a7a8221091e8ffsearchControl.on(`search:locationfound`,function(e){feature_group_906b2834487e1d46d9a7a8221091e8ff.setStyle(function(feature){return feature.properties.style}),e.layer._popup&&e.layer.openPopup()}),feature_group_906b2834487e1d46d9a7a8221091e8ffsearchControl.on(`search:collapsed`,function(e){feature_group_906b2834487e1d46d9a7a8221091e8ff.setStyle(function(feature){return feature.properties.style})}),map_bd415f06f009772bd0a66a7cdc5319d6.addControl(feature_group_906b2834487e1d46d9a7a8221091e8ffsearchControl);function customFlyToBounds(){let bounds=L.latLngBounds([]);map_bd415f06f009772bd0a66a7cdc5319d6.eachLayer(function(layer){typeof layer.getBounds==`function`&&bounds.extend(layer.getBounds())}),bounds.isValid()&&map_bd415f06f009772bd0a66a7cdc5319d6.fitBounds(bounds,{padding:[30,30]})}map_bd415f06f009772bd0a66a7cdc5319d6.on(`overlayadd`,customFlyToBounds),customFlyToBounds();</script></html>
