<!doctypehtml><html lang=en><title>MV Feeder 015</title><meta content="text/html; charset=UTF-8" http-equiv=content-type><meta content="The Roseau Load Flow solver includes 40 medium and low voltage distribution networks." lang=en name=description xml:lang=en><meta content="distribution grid, network data, lv network, mv network, free" lang=en name=keywords xml:lang=en><style>h1{text-align:center}</style><link href=../css/custom.css rel=stylesheet><script src=https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.js></script><script src=https://code.jquery.com/jquery-3.7.1.min.js></script><script src=https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/js/bootstrap.bundle.min.js></script><script src=https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.js></script><link href=https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.css rel=stylesheet><link href=https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/css/bootstrap.min.css rel=stylesheet><link href=https://netdna.bootstrapcdn.com/bootstrap/3.0.0/css/bootstrap-glyphicons.css rel=stylesheet><link href=https://cdn.jsdelivr.net/npm/@fortawesome/fontawesome-free@6.2.0/css/all.min.css rel=stylesheet><link href=https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.css rel=stylesheet><link href=https://cdn.jsdelivr.net/gh/python-visualization/folium/folium/templates/leaflet.awesome.rotate.min.css rel=stylesheet><meta content="width=device-width,initial-scale=1.0,maximum-scale=1.0,user-scalable=no" name=viewport><style>#map_bb0d9ec25e907610978045421cd31f4e{width:100%;height:100%;position:relative;top:0%;left:0%}.leaflet-container{font-size:1rem}</style><style>html,body{width:100%;height:100%;margin:0;padding:0}</style><style>#map{position:absolute;inset:0}</style><script>L_NO_TOUCH=!1,L_DISABLE_3D=!1;</script><script src=https://unpkg.com/leaflet.featuregroup.subgroup@1.0.2/dist/leaflet.featuregroup.subgroup.js></script><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><script src=https://cdn.jsdelivr.net/npm/leaflet-search@2.9.7/dist/leaflet-search.min.js></script><link href=https://cdn.jsdelivr.net/npm/leaflet-search@2.9.7/dist/leaflet-search.min.css rel=stylesheet><body><h1>MV Feeder 015</h1><div class=folium-map id=map_bb0d9ec25e907610978045421cd31f4e></div></body><script>L.Marker.include({setStyle:function(style){this.setIcon(L.divIcon(Object.assign({},this.options.icon.options,style)))}}),L.Marker.include({setStyle:function(style){this.setIcon(L.divIcon(Object.assign({},this.options.icon.options,style)))}});var map_bb0d9ec25e907610978045421cd31f4e=L.map(`map_bb0d9ec25e907610978045421cd31f4e`,{center:[0,0],crs:L.CRS.EPSG3857,zoom:1,zoomControl:!1,preferCanvas:!1});L.control.zoom({position:`topright`}).addTo(map_bb0d9ec25e907610978045421cd31f4e);var tile_layer_156ca89ff7004a9653ae1f2a94c307d1=L.tileLayer(`https://tile.openstreetmap.org/{z}/{x}/{y}.png`,{minZoom:0,maxZoom:19,maxNativeZoom:19,noWrap:!1,attribution:`&copy; <a href="https://www.openstreetmap.org/copyright">OpenStreetMap</a> contributors`,subdomains:`abc`,detectRetina:!1,tms:!1,opacity:1});tile_layer_156ca89ff7004a9653ae1f2a94c307d1.addTo(map_bb0d9ec25e907610978045421cd31f4e);var feature_group_7762995eac4f65744ae387dd6c19b54f=L.featureGroup({});feature_group_7762995eac4f65744ae387dd6c19b54f.addTo(map_bb0d9ec25e907610978045421cd31f4e);var feature_group_sub_group_f626d05ec1e33798e885c729e4881b70=L.featureGroup.subGroup(feature_group_7762995eac4f65744ae387dd6c19b54f);function geo_json_63db2feaada84dda2e04922547199e2e_styler(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #234e83;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #234e83;
                ">
    </div>
    `}}}function geo_json_63db2feaada84dda2e04922547199e2e_highlighter(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #cad40e;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #cad40e;
                ">
    </div>
    `}}}function geo_json_63db2feaada84dda2e04922547199e2e_pointToLayer(feature,latlng){var opts={};opts.icon=new L.DivIcon({iconSize:[0,0],iconAnchor:[0,0],className:`empty`});let style=geo_json_63db2feaada84dda2e04922547199e2e_styler(feature);return Object.assign(opts.icon.options,style),new L.Marker(latlng,opts)}function geo_json_63db2feaada84dda2e04922547199e2e_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_63db2feaada84dda2e04922547199e2e.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_63db2feaada84dda2e04922547199e2e_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_63db2feaada84dda2e04922547199e2e=L.geoJson(null,{onEachFeature:geo_json_63db2feaada84dda2e04922547199e2e_onEachFeature,style:geo_json_63db2feaada84dda2e04922547199e2e_styler,pointToLayer:geo_json_63db2feaada84dda2e04922547199e2e_pointToLayer});function geo_json_63db2feaada84dda2e04922547199e2e_add(data){geo_json_63db2feaada84dda2e04922547199e2e.addData(data)}geo_json_63db2feaada84dda2e04922547199e2e_add({bbox:[-1.624837162156209,49.62775867731261,-1.607828921912095,49.63374451855814],features:[{bbox:[-1.624837162156209,49.633717544204686,-1.624837162156209,49.633717544204686],geometry:{coordinates:[-1.624837162156209,49.633717544204686],type:`Point`},id:`0`,properties:{element_type:`bus`,id:`HVMV01`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.624837162156209,49.633717544204686,-1.624837162156209,49.633717544204686],geometry:{coordinates:[-1.624837162156209,49.633717544204686],type:`Point`},id:`1`,properties:{element_type:`bus`,id:`HVMVFeeder01`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.607926725745514,49.630057242522646,-1.607926725745514,49.630057242522646],geometry:{coordinates:[-1.607926725745514,49.630057242522646],type:`Point`},id:`2`,properties:{element_type:`bus`,id:`MVLV01557`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.607975529120126,49.63007036133769,-1.607975529120126,49.63007036133769],geometry:{coordinates:[-1.607975529120126,49.63007036133769],type:`Point`},id:`3`,properties:{element_type:`bus`,id:`MVBus09072`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.607828921912095,49.63040347671234,-1.607828921912095,49.63040347671234],geometry:{coordinates:[-1.607828921912095,49.63040347671234],type:`Point`},id:`4`,properties:{element_type:`bus`,id:`MVBus09071`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.60990342767392,49.63152112320213,-1.60990342767392,49.63152112320213],geometry:{coordinates:[-1.60990342767392,49.63152112320213],type:`Point`},id:`5`,properties:{element_type:`bus`,id:`MVBus09070`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6101069381645656,49.63158911474942,-1.6101069381645656,49.63158911474942],geometry:{coordinates:[-1.6101069381645656,49.63158911474942],type:`Point`},id:`6`,properties:{element_type:`bus`,id:`MVLV03692`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.609878920214483,49.63157028321388,-1.609878920214483,49.63157028321388],geometry:{coordinates:[-1.609878920214483,49.63157028321388],type:`Point`},id:`7`,properties:{element_type:`bus`,id:`MVBus08445`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.615251585228688,49.63138183809393,-1.615251585228688,49.63138183809393],geometry:{coordinates:[-1.615251585228688,49.63138183809393],type:`Point`},id:`8`,properties:{element_type:`bus`,id:`MVLV07320`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.614090551512768,49.6320247630815,-1.614090551512768,49.6320247630815],geometry:{coordinates:[-1.614090551512768,49.6320247630815],type:`Point`},id:`9`,properties:{element_type:`bus`,id:`MVLV09569`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6125424847098795,49.63319064348599,-1.6125424847098795,49.63319064348599],geometry:{coordinates:[-1.6125424847098795,49.63319064348599],type:`Point`},id:`10`,properties:{element_type:`bus`,id:`MVLV14997`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.614397172406862,49.63374451855814,-1.614397172406862,49.63374451855814],geometry:{coordinates:[-1.614397172406862,49.63374451855814],type:`Point`},id:`11`,properties:{element_type:`bus`,id:`MVBus07237`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6148992023665274,49.633246093376826,-1.6148992023665274,49.633246093376826],geometry:{coordinates:[-1.6148992023665274,49.633246093376826],type:`Point`},id:`12`,properties:{element_type:`bus`,id:`MVLV14994`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.615129260227989,49.63365678307963,-1.615129260227989,49.63365678307963],geometry:{coordinates:[-1.615129260227989,49.63365678307963],type:`Point`},id:`13`,properties:{element_type:`bus`,id:`MVBus06806`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.617248593084641,49.63351059928568,-1.617248593084641,49.63351059928568],geometry:{coordinates:[-1.617248593084641,49.63351059928568],type:`Point`},id:`14`,properties:{element_type:`bus`,id:`MVBus06805`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.617288715725815,49.63252690092534,-1.617288715725815,49.63252690092534],geometry:{coordinates:[-1.617288715725815,49.63252690092534],type:`Point`},id:`15`,properties:{element_type:`bus`,id:`MVLV03678`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.61797185105183,49.628856075992964,-1.61797185105183,49.628856075992964],geometry:{coordinates:[-1.61797185105183,49.628856075992964],type:`Point`},id:`16`,properties:{element_type:`bus`,id:`MVBus06340`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6175182258464154,49.62827064068822,-1.6175182258464154,49.62827064068822],geometry:{coordinates:[-1.6175182258464154,49.62827064068822],type:`Point`},id:`17`,properties:{element_type:`bus`,id:`MVLV14995`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.618071703010131,49.62876339045437,-1.618071703010131,49.62876339045437],geometry:{coordinates:[-1.618071703010131,49.62876339045437],type:`Point`},id:`18`,properties:{element_type:`bus`,id:`MVBus05776`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.617296198248987,49.627827044271605,-1.617296198248987,49.627827044271605],geometry:{coordinates:[-1.617296198248987,49.627827044271605],type:`Point`},id:`19`,properties:{element_type:`bus`,id:`MVBus05775`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.6194617020978654,49.62775867731261,-1.6194617020978654,49.62775867731261],geometry:{coordinates:[-1.6194617020978654,49.62775867731261],type:`Point`},id:`20`,properties:{element_type:`bus`,id:`MVLV18242`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.619704923601284,49.62777414229089,-1.619704923601284,49.62777414229089],geometry:{coordinates:[-1.619704923601284,49.62777414229089],type:`Point`},id:`21`,properties:{element_type:`bus`,id:`MVBus05254`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.62001066228858,49.62832552372274,-1.62001066228858,49.62832552372274],geometry:{coordinates:[-1.62001066228858,49.62832552372274],type:`Point`},id:`22`,properties:{element_type:`bus`,id:`MVBus05253`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.619631373814167,49.630590994074986,-1.619631373814167,49.630590994074986],geometry:{coordinates:[-1.619631373814167,49.630590994074986],type:`Point`},id:`23`,properties:{element_type:`bus`,id:`MVBus05252`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.619666847988223,49.630611324646196,-1.619666847988223,49.630611324646196],geometry:{coordinates:[-1.619666847988223,49.630611324646196],type:`Point`},id:`24`,properties:{element_type:`bus`,id:`MVLV13304`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.619657875156477,49.6305746241572,-1.619657875156477,49.6305746241572],geometry:{coordinates:[-1.619657875156477,49.6305746241572],type:`Point`},id:`25`,properties:{element_type:`bus`,id:`MVBus00057`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.620893120270645,49.62893349771016,-1.620893120270645,49.62893349771016],geometry:{coordinates:[-1.620893120270645,49.62893349771016],type:`Point`},id:`26`,properties:{element_type:`bus`,id:`MVBus00056`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.622376716573707,49.62858095368696,-1.622376716573707,49.62858095368696],geometry:{coordinates:[-1.622376716573707,49.62858095368696],type:`Point`},id:`27`,properties:{element_type:`bus`,id:`MVBus00055`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.622954639870388,49.631939839160744,-1.622954639870388,49.631939839160744],geometry:{coordinates:[-1.622954639870388,49.631939839160744],type:`Point`},id:`28`,properties:{element_type:`bus`,id:`MVBus00054`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.623326183809773,49.63226650711385,-1.623326183809773,49.63226650711385],geometry:{coordinates:[-1.623326183809773,49.63226650711385],type:`Point`},id:`29`,properties:{element_type:`bus`,id:`MVBus00053`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`}],type:`FeatureCollection`}),geo_json_63db2feaada84dda2e04922547199e2e.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_63db2feaada84dda2e04922547199e2e.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_63db2feaada84dda2e04922547199e2e.addTo(feature_group_sub_group_f626d05ec1e33798e885c729e4881b70),feature_group_sub_group_f626d05ec1e33798e885c729e4881b70.addTo(map_bb0d9ec25e907610978045421cd31f4e);var feature_group_sub_group_bc7b29fc1a578e81ab852f5d75c00098=L.featureGroup.subGroup(feature_group_7762995eac4f65744ae387dd6c19b54f);function geo_json_4c1f87d8637190dbc757e1530f84ff87_styler(feature){switch(feature.id){default:return{color:`#234e83`,dashArray:`5, 5`,weight:2}}}function geo_json_4c1f87d8637190dbc757e1530f84ff87_highlighter(feature){switch(feature.id){default:return{color:`#cad40e`}}}function geo_json_4c1f87d8637190dbc757e1530f84ff87_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_4c1f87d8637190dbc757e1530f84ff87.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_4c1f87d8637190dbc757e1530f84ff87_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_4c1f87d8637190dbc757e1530f84ff87=L.geoJson(null,{onEachFeature:geo_json_4c1f87d8637190dbc757e1530f84ff87_onEachFeature,style:geo_json_4c1f87d8637190dbc757e1530f84ff87_styler});function geo_json_4c1f87d8637190dbc757e1530f84ff87_add(data){geo_json_4c1f87d8637190dbc757e1530f84ff87.addData(data)}geo_json_4c1f87d8637190dbc757e1530f84ff87_add({bbox:[-1.624837162156209,49.6275255786363,-1.607751361150486,49.633878097028294],features:[{bbox:[-1.624837162156209,49.63226650711385,-1.623326183809773,49.633717544204686],geometry:{coordinates:[[-1.624837162156209,49.633717544204686],[-1.624825310272577,49.63370648540949],[-1.624825310272577,49.63370648540949],[-1.62481345839408,49.63369542661301],[-1.623359933106955,49.632339030267744],[-1.623326183809773,49.63226650711385],[-1.623326183809773,49.63226650711385]],type:`LineString`},id:`0`,properties:{ampacity:325,bus1_id:`HVMVFeeder01`,bus2_id:`MVBus00053`,element_type:`line`,id:`MVBranch37115`,insulator:null,length:.19373117984134303,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.607975529120126,49.630057242522646,-1.607926725745514,49.63007036133769],geometry:{coordinates:[[-1.607975529120126,49.63007036133769],[-1.607975529120126,49.63007036133769],[-1.6079568102343,49.63006478549265],[-1.607926725745514,49.630057242522646],[-1.607926725745514,49.630057242522646]],type:`LineString`},id:`1`,properties:{ampacity:325,bus1_id:`MVBus09072`,bus2_id:`MVLV01557`,element_type:`line`,id:`MVBranch47856`,insulator:null,length:.0038174820230672257,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.608014726389757,49.63007036133769,-1.607828921912095,49.63040347671234],geometry:{coordinates:[[-1.607828921912095,49.63040347671234],[-1.607828921912095,49.63040347671234],[-1.608014726389757,49.63008779510236],[-1.607975529120126,49.63007036133769],[-1.607975529120126,49.63007036133769]],type:`LineString`},id:`2`,properties:{ampacity:325,bus1_id:`MVBus09071`,bus2_id:`MVBus09072`,element_type:`line`,id:`MVBranch36665`,insulator:null,length:.0410212088521344,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.609971411687376,49.63040347671234,-1.607751361150486,49.63152112320213],geometry:{coordinates:[[-1.60990342767392,49.63152112320213],[-1.60990342767392,49.63152112320213],[-1.609896393916509,49.63151968026674],[-1.609971411687376,49.63129831648937],[-1.609938911009826,49.631221990673836],[-1.608935358453139,49.63084556674166],[-1.607751361150486,49.630517591361695],[-1.607828921912095,49.63040347671234],[-1.607828921912095,49.63040347671234]],type:`LineString`},id:`3`,properties:{ampacity:325,bus1_id:`MVBus09070`,bus2_id:`MVBus09071`,element_type:`line`,id:`MVBranch45173`,insulator:null,length:.22513392788300826,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.61011203719938,49.63152112320213,-1.60990342767392,49.63158911474942],geometry:{coordinates:[[-1.6101069381645656,49.63158911474942],[-1.61011203719938,49.631580225863715],[-1.610103337791975,49.63156799273692],[-1.610065559848792,49.63155443387497],[-1.60990342767392,49.63152112320213],[-1.60990342767392,49.63152112320213]],type:`LineString`},id:`4`,properties:{ampacity:325,bus1_id:`MVLV03692`,bus2_id:`MVBus09070`,element_type:`line`,id:`MVBranch35109`,insulator:null,length:.016901585911935392,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6101069381645656,49.63157028321388,-1.609878920214483,49.631603548277496],geometry:{coordinates:[[-1.609878920214483,49.63157028321388],[-1.609878920214483,49.63157028321388],[-1.610031933256469,49.63160149969727],[-1.610082941644438,49.631603548277496],[-1.610101839129751,49.631598003635126],[-1.6101069381645656,49.63158911474942]],type:`LineString`},id:`5`,properties:{ampacity:325,bus1_id:`MVBus08445`,bus2_id:`MVLV03692`,element_type:`line`,id:`MVBranch47616`,insulator:null,length:.01677643016309775,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.615251585228688,49.631381251816705,-1.609822121528065,49.632167586843345],geometry:{coordinates:[[-1.615251585228688,49.63138183809393],[-1.615249989249038,49.631381251816705],[-1.615238236766404,49.631392345723505],[-1.615086562399179,49.63153550505344],[-1.613912257270153,49.631585448049165],[-1.613762585802799,49.63185068126129],[-1.611803788254319,49.63204606496801],[-1.611627805842067,49.632167586843345],[-1.611311118667244,49.631974831203785],[-1.611278253899263,49.63189401252384],[-1.610958479131793,49.631831069201276],[-1.610736484856756,49.631828732055354],[-1.609852441443621,49.63176518997786],[-1.609829826166487,49.631742548538995],[-1.609822121528065,49.63171579651127],[-1.609876880381386,49.63156986422409],[-1.609878920214483,49.63157028321388],[-1.609878920214483,49.63157028321388]],type:`LineString`},id:`6`,properties:{ampacity:325,bus1_id:`MVLV07320`,bus2_id:`MVBus08445`,element_type:`line`,id:`MVBranch36771`,insulator:null,length:.4669542724178578,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.615253181208338,49.63138183809393,-1.613794080665256,49.6320247630815],geometry:{coordinates:[[-1.614090551512768,49.6320247630815],[-1.614091287105011,49.63202380385378],[-1.614073525940391,49.63201684879276],[-1.613794080665256,49.6319073281487],[-1.61394971151713,49.63162019297836],[-1.615121338857239,49.63157123639807],[-1.615244620685993,49.63139469083286],[-1.615253181208338,49.63138242437115],[-1.615251585228688,49.63138183809393]],type:`LineString`},id:`7`,properties:{ampacity:325,bus1_id:`MVLV09569`,bus2_id:`MVLV07320`,element_type:`line`,id:`MVBranch43993`,insulator:null,length:.16680800473055252,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.614090551512768,49.631884377363384,-1.611761822849687,49.63319064348599],geometry:{coordinates:[[-1.6125424847098795,49.63319064348599],[-1.612535096400105,49.633181496981244],[-1.61254896881741,49.6331714851432],[-1.612595884573013,49.63313764369573],[-1.612304891955625,49.63262440582521],[-1.611761822849687,49.63225060514492],[-1.611816996970732,49.63207719617671],[-1.613711604316259,49.631884377363384],[-1.613770868814423,49.631929200324024],[-1.614070583570374,49.632020685703246],[-1.614089815920525,49.63202572230922],[-1.614090551512768,49.6320247630815]],type:`LineString`},id:`8`,properties:{ampacity:325,bus1_id:`MVLV14997`,bus2_id:`MVLV09569`,element_type:`line`,id:`MVBranch41315`,insulator:null,length:.31478369710551507,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.614397172406862,49.633187589871596,-1.6125424847098795,49.633878097028294],geometry:{coordinates:[[-1.614397172406862,49.63374451855814],[-1.614397172406862,49.63374451855814],[-1.613934968901359,49.63378803779377],[-1.613247679713893,49.633878097028294],[-1.61280289549296,49.63343860308057],[-1.612640095562403,49.633187589871596],[-1.612598231853735,49.63319477532163],[-1.612549873019654,49.63319978999074],[-1.6125424847098795,49.63319064348599]],type:`LineString`},id:`9`,properties:{ampacity:325,bus1_id:`MVBus07237`,bus2_id:`MVLV14997`,element_type:`line`,id:`MVBranch42879`,insulator:null,length:.17984323786250975,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.615059069374125,49.633246093376826,-1.614397172406862,49.63374451855814],geometry:{coordinates:[[-1.6148992023665274,49.633246093376826],[-1.614887353130557,49.63324692128078],[-1.614893813584765,49.63325972183895],[-1.614985628553693,49.63344247276457],[-1.615059069374125,49.6336821872727],[-1.614397172406862,49.63374451855814],[-1.614397172406862,49.63374451855814]],type:`LineString`},id:`10`,properties:{ampacity:325,bus1_id:`MVLV14994`,bus2_id:`MVBus07237`,element_type:`line`,id:`MVBranch36770`,insulator:null,length:.0983779462509927,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.615129260227989,49.63324526547287,-1.6148992023665274,49.63365678307963],geometry:{coordinates:[[-1.615129260227989,49.63365678307963],[-1.615129260227989,49.63365678307963],[-1.615038089161312,49.63342267476121],[-1.614921048301394,49.63325706921345],[-1.614911051602498,49.63324526547287],[-1.6148992023665274,49.633246093376826]],type:`LineString`},id:`11`,properties:{ampacity:325,bus1_id:`MVBus06806`,bus2_id:`MVLV14994`,element_type:`line`,id:`MVBranch32598`,insulator:null,length:.04862324255083111,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.617248593084641,49.633449691918756,-1.615129260227989,49.633665271687924],geometry:{coordinates:[[-1.617248593084641,49.63351059928568],[-1.617248593084641,49.63351059928568],[-1.61606756226302,49.633449691918756],[-1.615132562335555,49.633665271687924],[-1.615129260227989,49.63365678307963],[-1.615129260227989,49.63365678307963]],type:`LineString`},id:`12`,properties:{ampacity:325,bus1_id:`MVBus06805`,bus2_id:`MVBus06806`,element_type:`line`,id:`MVBranch42873`,insulator:null,length:.15823242540325652,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.617402996914094,49.63252690092534,-1.617248593084641,49.6335109359625],geometry:{coordinates:[[-1.617288715725815,49.63252690092534],[-1.617288828328268,49.63253397861709],[-1.617309305958128,49.63253614144915],[-1.617402996914094,49.63254602605633],[-1.617255070869215,49.6335109359625],[-1.617248593084641,49.63351059928568],[-1.617248593084641,49.63351059928568]],type:`LineString`},id:`13`,properties:{ampacity:325,bus1_id:`MVLV03678`,bus2_id:`MVBus06805`,element_type:`line`,id:`MVBranch39549`,insulator:null,length:.1166751178584927,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.618011211234624,49.628856075992964,-1.617288603123362,49.632527548362916],geometry:{coordinates:[[-1.61797185105183,49.628856075992964],[-1.61797185105183,49.628856075992964],[-1.617980756866947,49.628857025589376],[-1.617946172720699,49.629029288624885],[-1.618011211234624,49.629079298145484],[-1.617599980502613,49.63150199718768],[-1.617598150161725,49.63161642026717],[-1.617443098013907,49.632527548362916],[-1.617309019065242,49.63252029754535],[-1.617289930630933,49.632519267261145],[-1.617288603123362,49.63251982323359],[-1.617288715725815,49.63252690092534]],type:`LineString`},id:`14`,properties:{ampacity:325,bus1_id:`MVBus06340`,bus2_id:`MVLV03678`,element_type:`line`,id:`MVBranch39548`,insulator:null,length:.42424395751102045,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.61797185105183,49.62827064068822,-1.617420432131188,49.628856075992964],geometry:{coordinates:[[-1.6175182258464154,49.62827064068822],[-1.617509454342378,49.628272047137045],[-1.617505146371753,49.628285226830165],[-1.617420432131188,49.628544789765364],[-1.617601292848718,49.62858723431532],[-1.617615817601381,49.62881815703151],[-1.61797185105183,49.628856075992964],[-1.61797185105183,49.628856075992964]],type:`LineString`},id:`15`,properties:{ampacity:325,bus1_id:`MVLV14995`,bus2_id:`MVBus06340`,element_type:`line`,id:`MVBranch35995`,insulator:null,length:.09667306913811433,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.618071703010131,49.6282692342394,-1.6175182258464154,49.62876387797005],geometry:{coordinates:[[-1.618071703010131,49.62876339045437],[-1.618071703010131,49.62876339045437],[-1.618071643905142,49.62876387797005],[-1.617724094908134,49.62873432334502],[-1.617708044496505,49.628535867616634],[-1.617532776088263,49.62849413053917],[-1.617574419981693,49.62830631381738],[-1.617540246203886,49.628279600581955],[-1.617526997350453,49.6282692342394],[-1.6175182258464154,49.62827064068822]],type:`LineString`},id:`16`,properties:{ampacity:325,bus1_id:`MVBus05776`,bus2_id:`MVLV14995`,element_type:`line`,id:`MVBranch47960`,insulator:null,length:.08743391984267036,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.618152228890945,49.62758148843141,-1.617296198248987,49.62876339045437],geometry:{coordinates:[[-1.617296198248987,49.627827044271605],[-1.617296198248987,49.627827044271605],[-1.61745357987417,49.627754868164345],[-1.61752818166992,49.62763166179103],[-1.617732050953237,49.62758148843141],[-1.618152228890945,49.62854322427451],[-1.618094597392389,49.62858481049892],[-1.618071703010131,49.62876339045437],[-1.618071703010131,49.62876339045437]],type:`LineString`},id:`17`,properties:{ampacity:325,bus1_id:`MVBus05775`,bus2_id:`MVBus05776`,element_type:`line`,id:`MVBranch38529`,insulator:null,length:.18173893427682564,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.6194617020978654,49.6275255786363,-1.617296198248987,49.62783084692612],geometry:{coordinates:[[-1.6194617020978654,49.62775867731261],[-1.619441517340767,49.6277559837589],[-1.619421810857793,49.627751781830035],[-1.619279261933552,49.62772137686995],[-1.61789222453811,49.62783084692612],[-1.61776078783689,49.6275255786363],[-1.617493837917352,49.62760132122202],[-1.617401565596081,49.627728729446694],[-1.617296198248987,49.627827044271605],[-1.617296198248987,49.627827044271605]],type:`LineString`},id:`18`,properties:{ampacity:325,bus1_id:`MVLV18242`,bus2_id:`MVBus05775`,element_type:`line`,id:`MVBranch34050`,insulator:null,length:.19857131245149381,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.619704923601284,49.62775867731261,-1.6194617020978654,49.62777414229089],geometry:{coordinates:[[-1.619704923601284,49.62777414229089],[-1.619704923601284,49.62777414229089],[-1.619502549883901,49.627762556044544],[-1.619481886854964,49.62776137086632],[-1.6194617020978654,49.62775867731261]],type:`LineString`},id:`19`,properties:{ampacity:325,bus1_id:`MVBus05254`,bus2_id:`MVLV18242`,element_type:`line`,id:`MVBranch38827`,insulator:null,length:.01617639679305394,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.62001066228858,49.6276812130303,-1.619704923601284,49.62832552372274],geometry:{coordinates:[[-1.62001066228858,49.62832552372274],[-1.62001066228858,49.62832552372274],[-1.619990032194904,49.62831976946931],[-1.619979781936978,49.628246700998254],[-1.619968985717971,49.62807201066118],[-1.619958965146112,49.62800190210659],[-1.619935847879893,49.62775564076857],[-1.619932187501521,49.62771666212823],[-1.619891596407082,49.62768468325065],[-1.619867669101086,49.6276812130303],[-1.61984556474374,49.62768161276903],[-1.619826237273845,49.62768550953946],[-1.619810072357286,49.62769127210947],[-1.619794696637928,49.62770060576055],[-1.619776178302717,49.62771493406426],[-1.619768985518702,49.62773249760089],[-1.619755589830324,49.62775450850498],[-1.61974310392571,49.62777504187375],[-1.619734678045402,49.627783311776206],[-1.619704923601284,49.62777414229089],[-1.619704923601284,49.62777414229089]],type:`LineString`},id:`20`,properties:{ampacity:325,bus1_id:`MVBus05253`,bus2_id:`MVBus05254`,element_type:`line`,id:`MVBranch40864`,insulator:null,length:.09380842822624201,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.620126124809151,49.62832552372274,-1.619631373814167,49.630590994074986],geometry:{coordinates:[[-1.619631373814167,49.630590994074986],[-1.619631373814167,49.630590994074986],[-1.619982173901628,49.628939081808056],[-1.620081883775705,49.6285953078882],[-1.620126124809151,49.628559581290794],[-1.619975680096279,49.62849898768144],[-1.62001066228858,49.62832552372274],[-1.62001066228858,49.62832552372274]],type:`LineString`},id:`21`,properties:{ampacity:325,bus1_id:`MVBus05252`,bus2_id:`MVBus05253`,element_type:`line`,id:`MVBranch37555`,insulator:null,length:.2617227298854735,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.619666847988223,49.630590994074986,-1.619625399750188,49.63061782972238],geometry:{coordinates:[[-1.619666847988223,49.630611324646196],[-1.619664812202434,49.63061782972238],[-1.619625399750188,49.630614101840614],[-1.619627157114878,49.63060730913235],[-1.619631373814167,49.630590994074986],[-1.619631373814167,49.630590994074986]],type:`LineString`},id:`22`,properties:{ampacity:325,bus1_id:`MVLV13304`,bus2_id:`MVBus05252`,element_type:`line`,id:`MVBranch37432`,insulator:null,length:.005483402606147038,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.619668883774012,49.6305746241572,-1.619650369889454,49.630611324646196],geometry:{coordinates:[[-1.619657875156477,49.6305746241572],[-1.619657875156477,49.6305746241572],[-1.619653147688041,49.630592385699686],[-1.619650369889454,49.630602799712065],[-1.619668883774012,49.63060481957001],[-1.619666847988223,49.630611324646196]],type:`LineString`},id:`23`,properties:{ampacity:325,bus1_id:`MVBus00057`,bus2_id:`MVLV13304`,element_type:`line`,id:`MVBranch35882`,insulator:null,length:.004536545893693076,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.620893120270645,49.62863872481972,-1.619657875156477,49.6305746241572],geometry:{coordinates:[[-1.620893120270645,49.62893349771016],[-1.620893120270645,49.62893349771016],[-1.620803554835318,49.62906395823792],[-1.620701482976924,49.62909389879037],[-1.620544112067105,49.629087522188925],[-1.620457236135225,49.62897876285862],[-1.620431085758726,49.62870182949241],[-1.620313405703354,49.628641386731516],[-1.62017220296288,49.62863872481972],[-1.620091100464641,49.628748738144985],[-1.620024244254979,49.62910272201935],[-1.619657875156477,49.6305746241572],[-1.619657875156477,49.6305746241572]],type:`LineString`},id:`24`,properties:{ampacity:325,bus1_id:`MVBus00056`,bus2_id:`MVBus00057`,element_type:`line`,id:`MVBranch43063`,insulator:null,length:.31996744840118263,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.622376716573707,49.628142475439006,-1.620893120270645,49.62893349771016],geometry:{coordinates:[[-1.622376716573707,49.62858095368696],[-1.622376716573707,49.62858095368696],[-1.622372026717302,49.628570649246114],[-1.622356271165123,49.62846682770215],[-1.622261284436479,49.62837060960379],[-1.622207717498512,49.62829989497923],[-1.622180946060279,49.62822768236052],[-1.62216952883881,49.62815495791898],[-1.621062541920247,49.628142475439006],[-1.620930793007626,49.628813836115214],[-1.620913128650989,49.628888771543224],[-1.620893120270645,49.62893349771016],[-1.620893120270645,49.62893349771016]],type:`LineString`},id:`25`,properties:{ampacity:325,bus1_id:`MVBus00055`,bus2_id:`MVBus00056`,element_type:`line`,id:`MVBranch34651`,insulator:null,length:.21954342456757106,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.623049843133065,49.62858095368696,-1.622376716573707,49.631939839160744],geometry:{coordinates:[[-1.622954639870388,49.631939839160744],[-1.622954639870388,49.631939839160744],[-1.622791667204805,49.63187551371534],[-1.622781372238395,49.63186506017172],[-1.622775680986269,49.631852918176165],[-1.622724782335082,49.63148261125394],[-1.622712141901039,49.63115678587939],[-1.622732661751757,49.6307892742711],[-1.622728783689761,49.63078015722843],[-1.62271851483728,49.630770215379144],[-1.622625005204506,49.630737317786455],[-1.622619251127881,49.630732389632094],[-1.622888503562517,49.62983181631249],[-1.623049843133065,49.629485202799515],[-1.622900206171288,49.62943081787617],[-1.622810625063383,49.629216309504336],[-1.62265649682463,49.62901363574483],[-1.6225117170979,49.62869899837995],[-1.622496693679498,49.62863243491011],[-1.622395892564589,49.628646086284704],[-1.622376716573707,49.62858095368696],[-1.622376716573707,49.62858095368696]],type:`LineString`},id:`26`,properties:{ampacity:325,bus1_id:`MVBus00054`,bus2_id:`MVBus00055`,element_type:`line`,id:`MVBranch32902`,insulator:null,length:.4092063054473774,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.623326183809773,49.631939839160744,-1.622954639870388,49.63226650711385],geometry:{coordinates:[[-1.623326183809773,49.63226650711385],[-1.623326183809773,49.63226650711385],[-1.623256964886385,49.6321205189783],[-1.622954639870388,49.631939839160744],[-1.622954639870388,49.631939839160744]],type:`LineString`},id:`27`,properties:{ampacity:325,bus1_id:`MVBus00053`,bus2_id:`MVBus00054`,element_type:`line`,id:`MVBranch38445`,insulator:null,length:.0466684979154946,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`}],type:`FeatureCollection`}),geo_json_4c1f87d8637190dbc757e1530f84ff87.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_4c1f87d8637190dbc757e1530f84ff87.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_4c1f87d8637190dbc757e1530f84ff87.addTo(feature_group_sub_group_bc7b29fc1a578e81ab852f5d75c00098),feature_group_sub_group_bc7b29fc1a578e81ab852f5d75c00098.addTo(map_bb0d9ec25e907610978045421cd31f4e);var layer_control_bc20e66e9e019369afa2513482917966_layers={base_layers:{openstreetmap:tile_layer_156ca89ff7004a9653ae1f2a94c307d1},overlays:{"MV Feeder 015":feature_group_7762995eac4f65744ae387dd6c19b54f,Buses:feature_group_sub_group_f626d05ec1e33798e885c729e4881b70,Lines:feature_group_sub_group_bc7b29fc1a578e81ab852f5d75c00098}};let layer_control_bc20e66e9e019369afa2513482917966=L.control.layers(layer_control_bc20e66e9e019369afa2513482917966_layers.base_layers,layer_control_bc20e66e9e019369afa2513482917966_layers.overlays,{position:`bottomright`,collapsed:!1,autoZIndex:!0}).addTo(map_bb0d9ec25e907610978045421cd31f4e);new L.Draggable(layer_control_bc20e66e9e019369afa2513482917966.getContainer()).enable();var feature_group_7762995eac4f65744ae387dd6c19b54fsearchControl=new L.Control.Search({layer:feature_group_7762995eac4f65744ae387dd6c19b54f,propertyName:`id`,collapsed:!1,textPlaceholder:`Search network elements...`,position:`topleft`,initial:!1,hideMarkerOnCollapse:!0});feature_group_7762995eac4f65744ae387dd6c19b54fsearchControl.on(`search:locationfound`,function(e){feature_group_7762995eac4f65744ae387dd6c19b54f.setStyle(function(feature){return feature.properties.style}),e.layer._popup&&e.layer.openPopup()}),feature_group_7762995eac4f65744ae387dd6c19b54fsearchControl.on(`search:collapsed`,function(e){feature_group_7762995eac4f65744ae387dd6c19b54f.setStyle(function(feature){return feature.properties.style})}),map_bb0d9ec25e907610978045421cd31f4e.addControl(feature_group_7762995eac4f65744ae387dd6c19b54fsearchControl);function customFlyToBounds(){let bounds=L.latLngBounds([]);map_bb0d9ec25e907610978045421cd31f4e.eachLayer(function(layer){typeof layer.getBounds==`function`&&bounds.extend(layer.getBounds())}),bounds.isValid()&&map_bb0d9ec25e907610978045421cd31f4e.fitBounds(bounds,{padding:[30,30]})}map_bb0d9ec25e907610978045421cd31f4e.on(`overlayadd`,customFlyToBounds),customFlyToBounds();</script></html>
