<!doctypehtml><html lang=en><title>MV Feeder 032</title><meta content="text/html; charset=UTF-8" http-equiv=content-type><meta content="The Roseau Load Flow solver includes 40 medium and low voltage distribution networks." lang=en name=description xml:lang=en><meta content="distribution grid, network data, lv network, mv network, free" lang=en name=keywords xml:lang=en><style>h1{text-align:center}</style><link href=../css/custom.css rel=stylesheet><script src=https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.js></script><script src=https://code.jquery.com/jquery-3.7.1.min.js></script><script src=https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/js/bootstrap.bundle.min.js></script><script src=https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.js></script><link href=https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.css rel=stylesheet><link href=https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/css/bootstrap.min.css rel=stylesheet><link href=https://netdna.bootstrapcdn.com/bootstrap/3.0.0/css/bootstrap-glyphicons.css rel=stylesheet><link href=https://cdn.jsdelivr.net/npm/@fortawesome/fontawesome-free@6.2.0/css/all.min.css rel=stylesheet><link href=https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.css rel=stylesheet><link href=https://cdn.jsdelivr.net/gh/python-visualization/folium/folium/templates/leaflet.awesome.rotate.min.css rel=stylesheet><meta content="width=device-width,initial-scale=1.0,maximum-scale=1.0,user-scalable=no" name=viewport><style>#map_8e1048936970dfa38478c7a58e409673{width:100%;height:100%;position:relative;top:0%;left:0%}.leaflet-container{font-size:1rem}</style><style>html,body{width:100%;height:100%;margin:0;padding:0}</style><style>#map{position:absolute;inset:0}</style><script>L_NO_TOUCH=!1,L_DISABLE_3D=!1;</script><script src=https://unpkg.com/leaflet.featuregroup.subgroup@1.0.2/dist/leaflet.featuregroup.subgroup.js></script><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><script src=https://cdn.jsdelivr.net/npm/leaflet-search@2.9.7/dist/leaflet-search.min.js></script><link href=https://cdn.jsdelivr.net/npm/leaflet-search@2.9.7/dist/leaflet-search.min.css rel=stylesheet><body><h1>MV Feeder 032</h1><div class=folium-map id=map_8e1048936970dfa38478c7a58e409673></div></body><script>L.Marker.include({setStyle:function(style){this.setIcon(L.divIcon(Object.assign({},this.options.icon.options,style)))}}),L.Marker.include({setStyle:function(style){this.setIcon(L.divIcon(Object.assign({},this.options.icon.options,style)))}});var map_8e1048936970dfa38478c7a58e409673=L.map(`map_8e1048936970dfa38478c7a58e409673`,{center:[0,0],crs:L.CRS.EPSG3857,zoom:1,zoomControl:!1,preferCanvas:!1});L.control.zoom({position:`topright`}).addTo(map_8e1048936970dfa38478c7a58e409673);var tile_layer_bf46a0cd4c8586164f384af16793c3bc=L.tileLayer(`https://tile.openstreetmap.org/{z}/{x}/{y}.png`,{minZoom:0,maxZoom:19,maxNativeZoom:19,noWrap:!1,attribution:`&copy; <a href="https://www.openstreetmap.org/copyright">OpenStreetMap</a> contributors`,subdomains:`abc`,detectRetina:!1,tms:!1,opacity:1});tile_layer_bf46a0cd4c8586164f384af16793c3bc.addTo(map_8e1048936970dfa38478c7a58e409673);var feature_group_ff878329483cf59882eaf62d2259d855=L.featureGroup({});feature_group_ff878329483cf59882eaf62d2259d855.addTo(map_8e1048936970dfa38478c7a58e409673);var feature_group_sub_group_fe81986aee4413507f57c796bc82a116=L.featureGroup.subGroup(feature_group_ff878329483cf59882eaf62d2259d855);function geo_json_4ca2f0ca72e985f6e44896f8faeb55c3_styler(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #234e83;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #234e83;
                ">
    </div>
    `}}}function geo_json_4ca2f0ca72e985f6e44896f8faeb55c3_highlighter(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #cad40e;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #cad40e;
                ">
    </div>
    `}}}function geo_json_4ca2f0ca72e985f6e44896f8faeb55c3_pointToLayer(feature,latlng){var opts={};opts.icon=new L.DivIcon({iconSize:[0,0],iconAnchor:[0,0],className:`empty`});let style=geo_json_4ca2f0ca72e985f6e44896f8faeb55c3_styler(feature);return Object.assign(opts.icon.options,style),new L.Marker(latlng,opts)}function geo_json_4ca2f0ca72e985f6e44896f8faeb55c3_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_4ca2f0ca72e985f6e44896f8faeb55c3.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_4ca2f0ca72e985f6e44896f8faeb55c3_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_4ca2f0ca72e985f6e44896f8faeb55c3=L.geoJson(null,{onEachFeature:geo_json_4ca2f0ca72e985f6e44896f8faeb55c3_onEachFeature,style:geo_json_4ca2f0ca72e985f6e44896f8faeb55c3_styler,pointToLayer:geo_json_4ca2f0ca72e985f6e44896f8faeb55c3_pointToLayer});function geo_json_4ca2f0ca72e985f6e44896f8faeb55c3_add(data){geo_json_4ca2f0ca72e985f6e44896f8faeb55c3.addData(data)}geo_json_4ca2f0ca72e985f6e44896f8faeb55c3_add({bbox:[-1.396450904235974,49.64298359804093,-1.341143887616421,49.68435695606896],features:[{bbox:[-1.341143887616421,49.649368152657914,-1.341143887616421,49.649368152657914],geometry:{coordinates:[-1.341143887616421,49.649368152657914],type:`Point`},id:`0`,properties:{element_type:`bus`,id:`HVMV02`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.341143887616421,49.649368152657914,-1.341143887616421,49.649368152657914],geometry:{coordinates:[-1.341143887616421,49.649368152657914],type:`Point`},id:`1`,properties:{element_type:`bus`,id:`HVMVFeeder02`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.379425423456413,49.64836189737522,-1.379425423456413,49.64836189737522],geometry:{coordinates:[-1.379425423456413,49.64836189737522],type:`Point`},id:`2`,properties:{element_type:`bus`,id:`MVLV15016`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.381823290728951,49.64701700842836,-1.381823290728951,49.64701700842836],geometry:{coordinates:[-1.381823290728951,49.64701700842836],type:`Point`},id:`3`,properties:{element_type:`bus`,id:`MVLV10667`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.371150419839853,49.655825871851405,-1.371150419839853,49.655825871851405],geometry:{coordinates:[-1.371150419839853,49.655825871851405],type:`Point`},id:`4`,properties:{element_type:`bus`,id:`MVLV09595`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.372298178279623,49.658299751045696,-1.372298178279623,49.658299751045696],geometry:{coordinates:[-1.372298178279623,49.658299751045696],type:`Point`},id:`5`,properties:{element_type:`bus`,id:`MVBus16246`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.372533815677704,49.65884745330522,-1.372533815677704,49.65884745330522],geometry:{coordinates:[-1.372533815677704,49.65884745330522],type:`Point`},id:`6`,properties:{element_type:`bus`,id:`MVBus16245`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.353621166734196,49.66271170637617,-1.353621166734196,49.66271170637617],geometry:{coordinates:[-1.353621166734196,49.66271170637617],type:`Point`},id:`7`,properties:{element_type:`bus`,id:`MVLV18263`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.363212064086434,49.65900120223403,-1.363212064086434,49.65900120223403],geometry:{coordinates:[-1.363212064086434,49.65900120223403],type:`Point`},id:`8`,properties:{element_type:`bus`,id:`MVBus16252`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.359611241149069,49.65929698067572,-1.359611241149069,49.65929698067572],geometry:{coordinates:[-1.359611241149069,49.65929698067572],type:`Point`},id:`9`,properties:{element_type:`bus`,id:`MVLV03703`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.364874290710226,49.65897516480102,-1.364874290710226,49.65897516480102],geometry:{coordinates:[-1.364874290710226,49.65897516480102],type:`Point`},id:`10`,properties:{element_type:`bus`,id:`MVBus16251`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.362188979845099,49.6571000586743,-1.362188979845099,49.6571000586743],geometry:{coordinates:[-1.362188979845099,49.6571000586743],type:`Point`},id:`11`,properties:{element_type:`bus`,id:`MVLV15015`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.363211977478477,49.65814335267942,-1.363211977478477,49.65814335267942],geometry:{coordinates:[-1.363211977478477,49.65814335267942],type:`Point`},id:`12`,properties:{element_type:`bus`,id:`MVBus16255`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.366195557635843,49.65902809491562,-1.366195557635843,49.65902809491562],geometry:{coordinates:[-1.366195557635843,49.65902809491562],type:`Point`},id:`13`,properties:{element_type:`bus`,id:`MVBus16250`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.37052573334111,49.65888465426676,-1.37052573334111,49.65888465426676],geometry:{coordinates:[-1.37052573334111,49.65888465426676],type:`Point`},id:`14`,properties:{element_type:`bus`,id:`MVBus16248`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.373821100953172,49.661964717931106,-1.373821100953172,49.661964717931106],geometry:{coordinates:[-1.373821100953172,49.661964717931106],type:`Point`},id:`15`,properties:{element_type:`bus`,id:`MVLV03705`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.376121721428708,49.65874279740818,-1.376121721428708,49.65874279740818],geometry:{coordinates:[-1.376121721428708,49.65874279740818],type:`Point`},id:`16`,properties:{element_type:`bus`,id:`MVBus16244`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.377335684181196,49.657807942425116,-1.377335684181196,49.657807942425116],geometry:{coordinates:[-1.377335684181196,49.657807942425116],type:`Point`},id:`17`,properties:{element_type:`bus`,id:`MVLV12099`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.377014665176524,49.65869498771795,-1.377014665176524,49.65869498771795],geometry:{coordinates:[-1.377014665176524,49.65869498771795],type:`Point`},id:`18`,properties:{element_type:`bus`,id:`MVBus16243`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.377957689760006,49.658651945322525,-1.377957689760006,49.658651945322525],geometry:{coordinates:[-1.377957689760006,49.658651945322525],type:`Point`},id:`19`,properties:{element_type:`bus`,id:`MVBus16242`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.387251985079024,49.65826499708912,-1.387251985079024,49.65826499708912],geometry:{coordinates:[-1.387251985079024,49.65826499708912],type:`Point`},id:`20`,properties:{element_type:`bus`,id:`MVBus16240`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.38978771053233,49.657963688996865,-1.38978771053233,49.657963688996865],geometry:{coordinates:[-1.38978771053233,49.657963688996865],type:`Point`},id:`21`,properties:{element_type:`bus`,id:`MVLV06250`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.396174122247448,49.660517606384,-1.396174122247448,49.660517606384],geometry:{coordinates:[-1.396174122247448,49.660517606384],type:`Point`},id:`22`,properties:{element_type:`bus`,id:`MVBus16239`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.396407487666482,49.66030127215695,-1.396407487666482,49.66030127215695],geometry:{coordinates:[-1.396407487666482,49.66030127215695],type:`Point`},id:`23`,properties:{element_type:`bus`,id:`MVBus16238`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.3964057126467686,49.660262531967966,-1.3964057126467686,49.660262531967966],geometry:{coordinates:[-1.3964057126467686,49.660262531967966],type:`Point`},id:`24`,properties:{element_type:`bus`,id:`MVLV11999`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.38732578741805,49.66311035879193,-1.38732578741805,49.66311035879193],geometry:{coordinates:[-1.38732578741805,49.66311035879193],type:`Point`},id:`25`,properties:{element_type:`bus`,id:`MVLV00559`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.387432288168403,49.66315379586582,-1.387432288168403,49.66315379586582],geometry:{coordinates:[-1.387432288168403,49.66315379586582],type:`Point`},id:`26`,properties:{element_type:`bus`,id:`MVBus13498`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.383661956464301,49.67615070129675,-1.383661956464301,49.67615070129675],geometry:{coordinates:[-1.383661956464301,49.67615070129675],type:`Point`},id:`27`,properties:{element_type:`bus`,id:`MVLV16879`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.383768918139199,49.6761669133056,-1.383768918139199,49.6761669133056],geometry:{coordinates:[-1.383768918139199,49.6761669133056],type:`Point`},id:`28`,properties:{element_type:`bus`,id:`MVBus19216`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.387482823059862,49.679565823143825,-1.387482823059862,49.679565823143825],geometry:{coordinates:[-1.387482823059862,49.679565823143825],type:`Point`},id:`29`,properties:{element_type:`bus`,id:`MVLV00333`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.387473067955328,49.67977113339019,-1.387473067955328,49.67977113339019],geometry:{coordinates:[-1.387473067955328,49.67977113339019],type:`Point`},id:`30`,properties:{element_type:`bus`,id:`MVBus19217`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.390165074821639,49.68435695606896,-1.390165074821639,49.68435695606896],geometry:{coordinates:[-1.390165074821639,49.68435695606896],type:`Point`},id:`31`,properties:{element_type:`bus`,id:`MVBus19219`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.3873025941583055,49.66617902194447,-1.3873025941583055,49.66617902194447],geometry:{coordinates:[-1.3873025941583055,49.66617902194447],type:`Point`},id:`32`,properties:{element_type:`bus`,id:`MVLV13624`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.385535507316819,49.66475968041158,-1.385535507316819,49.66475968041158],geometry:{coordinates:[-1.385535507316819,49.66475968041158],type:`Point`},id:`33`,properties:{element_type:`bus`,id:`MVBus13500`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.37861523666604,49.66583210459457,-1.37861523666604,49.66583210459457],geometry:{coordinates:[-1.37861523666604,49.66583210459457],type:`Point`},id:`34`,properties:{element_type:`bus`,id:`MVLV05842`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.381131381360064,49.665651484021154,-1.381131381360064,49.665651484021154],geometry:{coordinates:[-1.381131381360064,49.665651484021154],type:`Point`},id:`35`,properties:{element_type:`bus`,id:`MVBus13502`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.378678571365429,49.6700702299779,-1.378678571365429,49.6700702299779],geometry:{coordinates:[-1.378678571365429,49.6700702299779],type:`Point`},id:`36`,properties:{element_type:`bus`,id:`MVLV09036`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.378508982637205,49.67049492628741,-1.378508982637205,49.67049492628741],geometry:{coordinates:[-1.378508982637205,49.67049492628741],type:`Point`},id:`37`,properties:{element_type:`bus`,id:`MVBus13507`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.364568388218211,49.67301865165213,-1.364568388218211,49.67301865165213],geometry:{coordinates:[-1.364568388218211,49.67301865165213],type:`Point`},id:`38`,properties:{element_type:`bus`,id:`MVLV10341`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.367021341986308,49.67251972372232,-1.367021341986308,49.67251972372232],geometry:{coordinates:[-1.367021341986308,49.67251972372232],type:`Point`},id:`39`,properties:{element_type:`bus`,id:`MVBus13511`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.365446752865551,49.670169257631514,-1.365446752865551,49.670169257631514],geometry:{coordinates:[-1.365446752865551,49.670169257631514],type:`Point`},id:`40`,properties:{element_type:`bus`,id:`MVLV16210`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.371996551240058,49.6715045934133,-1.371996551240058,49.6715045934133],geometry:{coordinates:[-1.371996551240058,49.6715045934133],type:`Point`},id:`41`,properties:{element_type:`bus`,id:`MVBus13509`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.371520169196079,49.67063246231633,-1.371520169196079,49.67063246231633],geometry:{coordinates:[-1.371520169196079,49.67063246231633],type:`Point`},id:`42`,properties:{element_type:`bus`,id:`MVLV18939`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.3732913242456,49.67126845912352,-1.3732913242456,49.67126845912352],geometry:{coordinates:[-1.3732913242456,49.67126845912352],type:`Point`},id:`43`,properties:{element_type:`bus`,id:`MVBus13508`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.381534586991432,49.6696998371898,-1.381534586991432,49.6696998371898],geometry:{coordinates:[-1.381534586991432,49.6696998371898],type:`Point`},id:`44`,properties:{element_type:`bus`,id:`MVBus13506`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.381285976129816,49.66779511294239,-1.381285976129816,49.66779511294239],geometry:{coordinates:[-1.381285976129816,49.66779511294239],type:`Point`},id:`45`,properties:{element_type:`bus`,id:`MVBus13505`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.38122396426964,49.66615036764246,-1.38122396426964,49.66615036764246],geometry:{coordinates:[-1.38122396426964,49.66615036764246],type:`Point`},id:`46`,properties:{element_type:`bus`,id:`MVBus13504`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.396160700810953,49.6605270561942,-1.396160700810953,49.6605270561942],geometry:{coordinates:[-1.396160700810953,49.6605270561942],type:`Point`},id:`47`,properties:{element_type:`bus`,id:`MVBus13497`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.396450904235974,49.66024788508449,-1.396450904235974,49.66024788508449],geometry:{coordinates:[-1.396450904235974,49.66024788508449],type:`Point`},id:`48`,properties:{element_type:`bus`,id:`MVBus08729`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.381535312882208,49.64733699083525,-1.381535312882208,49.64733699083525],geometry:{coordinates:[-1.381535312882208,49.64733699083525],type:`Point`},id:`49`,properties:{element_type:`bus`,id:`MVBus08728`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.38131751047128,49.64725252932783,-1.38131751047128,49.64725252932783],geometry:{coordinates:[-1.38131751047128,49.64725252932783],type:`Point`},id:`50`,properties:{element_type:`bus`,id:`MVBus00118`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.363057844882403,49.64298359804093,-1.363057844882403,49.64298359804093],geometry:{coordinates:[-1.363057844882403,49.64298359804093],type:`Point`},id:`51`,properties:{element_type:`bus`,id:`MVLV10578`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.363073414238841,49.64304820544189,-1.363073414238841,49.64304820544189],geometry:{coordinates:[-1.363073414238841,49.64304820544189],type:`Point`},id:`52`,properties:{element_type:`bus`,id:`MVBus00117`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`}],type:`FeatureCollection`}),geo_json_4ca2f0ca72e985f6e44896f8faeb55c3.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_4ca2f0ca72e985f6e44896f8faeb55c3.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_4ca2f0ca72e985f6e44896f8faeb55c3.addTo(feature_group_sub_group_fe81986aee4413507f57c796bc82a116),feature_group_sub_group_fe81986aee4413507f57c796bc82a116.addTo(map_8e1048936970dfa38478c7a58e409673);var feature_group_sub_group_8caa4141cd7599fb0fc9e293fd4ff7e6=L.featureGroup.subGroup(feature_group_ff878329483cf59882eaf62d2259d855);function geo_json_2fbc40e309f94a2f5c98b5df0e3f1b22_styler(feature){switch(feature.id){case`0`:case`1`:case`2`:case`7`:case`14`:case`19`:case`20`:case`21`:case`22`:case`23`:case`24`:case`25`:case`26`:case`27`:case`28`:case`29`:case`40`:case`41`:case`42`:case`43`:case`44`:case`45`:case`46`:case`47`:case`48`:case`49`:case`50`:return{color:`#234e83`,dashArray:`5, 5`,weight:2};default:return{color:`#234e83`,dashArray:null,weight:2}}}function geo_json_2fbc40e309f94a2f5c98b5df0e3f1b22_highlighter(feature){switch(feature.id){default:return{color:`#cad40e`}}}function geo_json_2fbc40e309f94a2f5c98b5df0e3f1b22_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_2fbc40e309f94a2f5c98b5df0e3f1b22.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_2fbc40e309f94a2f5c98b5df0e3f1b22_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_2fbc40e309f94a2f5c98b5df0e3f1b22=L.geoJson(null,{onEachFeature:geo_json_2fbc40e309f94a2f5c98b5df0e3f1b22_onEachFeature,style:geo_json_2fbc40e309f94a2f5c98b5df0e3f1b22_styler});function geo_json_2fbc40e309f94a2f5c98b5df0e3f1b22_add(data){geo_json_2fbc40e309f94a2f5c98b5df0e3f1b22.addData(data)}geo_json_2fbc40e309f94a2f5c98b5df0e3f1b22_add({bbox:[-1.397531312501535,49.642637427072906,-1.341143887616421,49.68440161719534],features:[{bbox:[-1.363073414238841,49.64304820544189,-1.341143887616421,49.64995916606215],geometry:{coordinates:[[-1.341143887616421,49.649368152657914],[-1.341155125505547,49.649298961446966],[-1.341155125505547,49.649298961446966],[-1.341171924590065,49.64930687473048],[-1.34153220499483,49.64947661010156],[-1.342281461172416,49.64959418164936],[-1.343082352557444,49.64993697293146],[-1.343716300356949,49.64995916606215],[-1.348459393130546,49.64758213012024],[-1.348846309075413,49.64714257669268],[-1.349060213719286,49.64701837110458],[-1.351136248206694,49.64621592139255],[-1.351392627106781,49.64580421775384],[-1.351912479370751,49.64540850044688],[-1.352134962424792,49.645330158011404],[-1.353353500184246,49.64504433859896],[-1.35515369511343,49.64492399855778],[-1.355584164988894,49.64478605736917],[-1.35829665370363,49.643602195615294],[-1.360301933076271,49.64329788143403],[-1.361665073179857,49.643247201167185],[-1.363073414238841,49.64304820544189],[-1.363073414238841,49.64304820544189]],type:`LineString`},id:`0`,properties:{ampacity:325,bus1_id:`HVMVFeeder02`,bus2_id:`MVBus00117`,element_type:`line`,id:`MVBranch46833`,insulator:null,length:1.8605918592243234,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.381823290728951,49.64701700842836,-1.379425423456413,49.648666940149624],geometry:{coordinates:[[-1.381823290728951,49.64701700842836],[-1.38181895927442,49.647017612121545],[-1.381798635857504,49.647020313856906],[-1.38169652530833,49.64703389159774],[-1.381367479305764,49.647337942868106],[-1.381201793368014,49.647328848899605],[-1.379649402879508,49.648666940149624],[-1.379569215225331,49.64863349504422],[-1.379502688386823,49.64834213523793],[-1.37947066256251,49.64835032984476],[-1.379425423456413,49.64836189737522],[-1.379425423456413,49.64836189737522]],type:`LineString`},id:`1`,properties:{ampacity:325,bus1_id:`MVLV10667`,bus2_id:`MVLV15016`,element_type:`line`,id:`MVBranch37971`,insulator:null,length:.2943324039112835,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.372298178279623,49.65578475761738,-1.370961928314556,49.658299751045696],geometry:{coordinates:[[-1.372298178279623,49.658299751045696],[-1.372298178279623,49.658299751045696],[-1.372298077747431,49.65829951138166],[-1.372231266154901,49.65829624642845],[-1.371985631255131,49.65805652670265],[-1.371624906888681,49.65805455809356],[-1.371306822773066,49.657664109747394],[-1.371203402876501,49.65737931953817],[-1.371238334599025,49.65701719464847],[-1.371086890486818,49.65692210387349],[-1.370972942661989,49.6566448554951],[-1.370961928314556,49.65582325231682],[-1.371124025505802,49.65578475761738],[-1.371150419839853,49.655825871851405],[-1.371150419839853,49.655825871851405]],type:`LineString`},id:`2`,properties:{ampacity:325,bus1_id:`MVBus16246`,bus2_id:`MVLV09595`,element_type:`line`,id:`MVBranch32611`,insulator:null,length:.3408872288632633,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.372533815677704,49.658299751045696,-1.372298178279623,49.65884745330522],geometry:{coordinates:[[-1.372533815677704,49.65884745330522],[-1.372533815677704,49.65884745330522],[-1.372298178279623,49.658299751045696],[-1.372298178279623,49.658299751045696]],type:`LineString`},id:`3`,properties:{ampacity:193,bus1_id:`MVBus16245`,bus2_id:`MVBus16246`,element_type:`line`,id:`MVBranch03346`,insulator:null,length:.0632480621227142,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.363212064086434,49.65900120223403,-1.353621166734196,49.66325901700029],geometry:{coordinates:[[-1.363212064086434,49.65900120223403],[-1.363212064086434,49.65900120223403],[-1.362202405174957,49.66056110037333],[-1.354854791926472,49.66325901700029],[-1.353621166734196,49.66271170637617],[-1.353621166734196,49.66271170637617]],type:`LineString`},id:`4`,properties:{ampacity:193,bus1_id:`MVBus16252`,bus2_id:`MVLV18263`,element_type:`line`,id:`MVBranch17175`,insulator:null,length:.9055318059977351,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.363212064086434,49.65900120223403,-1.359611241149069,49.65929698067572],geometry:{coordinates:[[-1.363212064086434,49.65900120223403],[-1.363212064086434,49.65900120223403],[-1.359611241149069,49.65929698067572],[-1.359611241149069,49.65929698067572]],type:`LineString`},id:`5`,properties:{ampacity:193,bus1_id:`MVBus16252`,bus2_id:`MVLV03703`,element_type:`line`,id:`MVBranch26847`,insulator:null,length:.26205738228368264,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.364874290710226,49.65897516480102,-1.363212064086434,49.65900120223403],geometry:{coordinates:[[-1.364874290710226,49.65897516480102],[-1.364874290710226,49.65897516480102],[-1.363212064086434,49.65900120223403],[-1.363212064086434,49.65900120223403]],type:`LineString`},id:`6`,properties:{ampacity:193,bus1_id:`MVBus16251`,bus2_id:`MVBus16252`,element_type:`line`,id:`MVBranch17174`,insulator:null,length:.12005035444768837,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.363211977478477,49.65707333926866,-1.361999708149692,49.65814335267942],geometry:{coordinates:[[-1.363211977478477,49.65814335267942],[-1.363211977478477,49.65814335267942],[-1.362705928317699,49.657775040494265],[-1.361999708149692,49.65727533626031],[-1.362123100582489,49.65707333926866],[-1.362188979845099,49.6571000586743],[-1.362188979845099,49.6571000586743]],type:`LineString`},id:`7`,properties:{ampacity:325,bus1_id:`MVBus16255`,bus2_id:`MVLV15015`,element_type:`line`,id:`MVBranch46579`,insulator:null,length:.16009582724380417,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.364874290710226,49.65814335267942,-1.363211977478477,49.65897516480102],geometry:{coordinates:[[-1.364874290710226,49.65897516480102],[-1.364874290710226,49.65897516480102],[-1.363211977478477,49.65814335267942],[-1.363211977478477,49.65814335267942]],type:`LineString`},id:`8`,properties:{ampacity:193,bus1_id:`MVBus16251`,bus2_id:`MVBus16255`,element_type:`line`,id:`MVBranch03347`,insulator:null,length:.15154109479720265,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.366195557635843,49.65897516480102,-1.364874290710226,49.65902809491562],geometry:{coordinates:[[-1.366195557635843,49.65902809491562],[-1.366195557635843,49.65902809491562],[-1.364874290710226,49.65897516480102],[-1.364874290710226,49.65897516480102]],type:`LineString`},id:`9`,properties:{ampacity:193,bus1_id:`MVBus16250`,bus2_id:`MVBus16251`,element_type:`line`,id:`MVBranch29245`,insulator:null,length:.09557903096634539,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.37052573334111,49.65888465426676,-1.366195557635843,49.65902809491562],geometry:{coordinates:[[-1.37052573334111,49.65888465426676],[-1.37052573334111,49.65888465426676],[-1.366195557635843,49.65902809491562],[-1.366195557635843,49.65902809491562]],type:`LineString`},id:`10`,properties:{ampacity:193,bus1_id:`MVBus16248`,bus2_id:`MVBus16250`,element_type:`line`,id:`MVBranch12127`,insulator:null,length:.3130525985206985,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.373821100953172,49.65888465426676,-1.37052573334111,49.661964717931106],geometry:{coordinates:[[-1.37052573334111,49.65888465426676],[-1.37052573334111,49.65888465426676],[-1.372613731669212,49.6609965695583],[-1.373821100953172,49.661964717931106],[-1.373821100953172,49.661964717931106]],type:`LineString`},id:`11`,properties:{ampacity:193,bus1_id:`MVBus16248`,bus2_id:`MVLV03705`,element_type:`line`,id:`MVBranch21189`,insulator:null,length:.4176484825338185,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.372533815677704,49.65884745330522,-1.37052573334111,49.65888465426676],geometry:{coordinates:[[-1.372533815677704,49.65884745330522],[-1.372533815677704,49.65884745330522],[-1.37052573334111,49.65888465426676],[-1.37052573334111,49.65888465426676]],type:`LineString`},id:`12`,properties:{ampacity:193,bus1_id:`MVBus16245`,bus2_id:`MVBus16248`,element_type:`line`,id:`MVBranch12129`,insulator:null,length:.14504614489335685,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.376121721428708,49.658741718243604,-1.372533815677704,49.65884745330522],geometry:{coordinates:[[-1.376121721428708,49.65874279740818],[-1.376121721428708,49.65874279740818],[-1.376119094518961,49.658741718243604],[-1.372533815677704,49.65884745330522],[-1.372533815677704,49.65884745330522]],type:`LineString`},id:`13`,properties:{ampacity:193,bus1_id:`MVBus16244`,bus2_id:`MVBus16245`,element_type:`line`,id:`MVBranch03345`,insulator:null,length:.25935534014258776,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.377335684181196,49.65776350980456,-1.376121721428708,49.6587537817668],geometry:{coordinates:[[-1.376121721428708,49.65874279740818],[-1.376121721428708,49.65874279740818],[-1.376128822931988,49.6587537817668],[-1.37619260878575,49.65873640507586],[-1.376230947417102,49.65873948989785],[-1.376444185706649,49.65855100133291],[-1.376641338280473,49.65835407839132],[-1.376650882341169,49.65820198754478],[-1.376681323438947,49.65812403030884],[-1.377281246452525,49.65776350980456],[-1.377335684181196,49.657807942425116],[-1.377335684181196,49.657807942425116]],type:`LineString`},id:`14`,properties:{ampacity:325,bus1_id:`MVBus16244`,bus2_id:`MVLV12099`,element_type:`line`,id:`MVBranch38652`,insulator:null,length:.15245677642841116,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.377014665176524,49.65869498771795,-1.376121721428708,49.65892372742128],geometry:{coordinates:[[-1.377014665176524,49.65869498771795],[-1.377014665176524,49.65869498771795],[-1.377010067488537,49.65869518281012],[-1.37656422189707,49.65892372742128],[-1.376121721428708,49.65874279740818],[-1.376121721428708,49.65874279740818]],type:`LineString`},id:`15`,properties:{ampacity:193,bus1_id:`MVBus16243`,bus2_id:`MVBus16244`,element_type:`line`,id:`MVBranch03344`,insulator:null,length:.07910830682295543,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.377957689760006,49.658651945322525,-1.377014665176524,49.65869498771795],geometry:{coordinates:[[-1.377957689760006,49.658651945322525],[-1.377957689760006,49.658651945322525],[-1.377014665176524,49.65869498771795],[-1.377014665176524,49.65869498771795]],type:`LineString`},id:`16`,properties:{ampacity:193,bus1_id:`MVBus16242`,bus2_id:`MVBus16243`,element_type:`line`,id:`MVBranch06777`,insulator:null,length:.06825641112094445,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.387251985079024,49.65826499708912,-1.377957689760006,49.658651945322525],geometry:{coordinates:[[-1.387251985079024,49.65826499708912],[-1.387251985079024,49.65826499708912],[-1.385153802659122,49.658479102553656],[-1.377957689760006,49.658651945322525],[-1.377957689760006,49.658651945322525]],type:`LineString`},id:`17`,properties:{ampacity:193,bus1_id:`MVBus16240`,bus2_id:`MVBus16242`,element_type:`line`,id:`MVBranch28780`,insulator:null,length:.6732851019557871,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.38978771053233,49.657963688996865,-1.387251985079024,49.65826499708912],geometry:{coordinates:[[-1.387251985079024,49.65826499708912],[-1.387251985079024,49.65826499708912],[-1.38978771053233,49.657963688996865],[-1.38978771053233,49.657963688996865]],type:`LineString`},id:`18`,properties:{ampacity:193,bus1_id:`MVBus16240`,bus2_id:`MVLV06250`,element_type:`line`,id:`MVBranch26848`,insulator:null,length:.18612848590421097,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.396174122247448,49.65826499708912,-1.387251985079024,49.66055638580858],geometry:{coordinates:[[-1.396174122247448,49.660517606384],[-1.396174122247448,49.660517606384],[-1.396111766175311,49.66050073986271],[-1.396100144253099,49.660516796261895],[-1.396071478395184,49.66055638580858],[-1.396011060269304,49.66052493943121],[-1.395443563088109,49.66034353777329],[-1.394209841555353,49.659972937785184],[-1.392963518902197,49.65959870427206],[-1.392072147680209,49.65935175016693],[-1.391686879205834,49.65923140750466],[-1.390093925500851,49.65872042555155],[-1.389931312419627,49.658591914207356],[-1.389942084642362,49.65856705571873],[-1.389948463325861,49.65852131231217],[-1.389947776643327,49.65847895128867],[-1.389925395580485,49.65843726757665],[-1.389883695657536,49.65839617000445],[-1.389770329439416,49.658366702372874],[-1.389470629259052,49.6583351254436],[-1.387636360812467,49.658316880841426],[-1.387287809835395,49.65832580415053],[-1.387277722611223,49.65829957415882],[-1.387251985079024,49.65826499708912],[-1.387251985079024,49.65826499708912]],type:`LineString`},id:`19`,properties:{ampacity:325,bus1_id:`MVBus16239`,bus2_id:`MVBus16240`,element_type:`line`,id:`MVBranch47672`,insulator:null,length:.7266361804865676,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.396407487666482,49.66030127215695,-1.396174122247448,49.660517606384],geometry:{coordinates:[[-1.396407487666482,49.66030127215695],[-1.396407487666482,49.66030127215695],[-1.396174122247448,49.660517606384],[-1.396174122247448,49.660517606384]],type:`LineString`},id:`20`,properties:{ampacity:325,bus1_id:`MVBus16238`,bus2_id:`MVBus16239`,element_type:`line`,id:`MVBranch39559`,insulator:null,length:.029373923231384276,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.396419437158045,49.660262531967966,-1.396391093972659,49.66030127215695],geometry:{coordinates:[[-1.3964057126467686,49.660262531967966],[-1.396391093972659,49.66027485982339],[-1.396414518635273,49.66028758709],[-1.396419437158045,49.66029025839718],[-1.396407487666482,49.66030127215695],[-1.396407487666482,49.66030127215695]],type:`LineString`},id:`21`,properties:{ampacity:325,bus1_id:`MVLV11999`,bus2_id:`MVBus16238`,element_type:`line`,id:`MVBranch45712`,insulator:null,length:.004166795103980359,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.387432288168403,49.66311035879193,-1.38732578741805,49.66315379586582],geometry:{coordinates:[[-1.387432288168403,49.66315379586582],[-1.387432288168403,49.66315379586582],[-1.38732578741805,49.66311035879193],[-1.38732578741805,49.66311035879193]],type:`LineString`},id:`22`,properties:{ampacity:325,bus1_id:`MVBus13498`,bus2_id:`MVLV00559`,element_type:`line`,id:`MVBranch32889`,insulator:null,length:.009080697744007212,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.383768918139199,49.67615070129675,-1.383661956464301,49.6761669133056],geometry:{coordinates:[[-1.383768918139199,49.6761669133056],[-1.383768918139199,49.6761669133056],[-1.383661956464301,49.67615070129675],[-1.383661956464301,49.67615070129675]],type:`LineString`},id:`23`,properties:{ampacity:325,bus1_id:`MVBus19216`,bus2_id:`MVLV16879`,element_type:`line`,id:`MVBranch40555`,insulator:null,length:.007927866285498594,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.387482823059862,49.679565823143825,-1.387473067955328,49.67977113339019],geometry:{coordinates:[[-1.387473067955328,49.67977113339019],[-1.387473067955328,49.67977113339019],[-1.387482823059862,49.679565823143825],[-1.387482823059862,49.679565823143825]],type:`LineString`},id:`24`,properties:{ampacity:325,bus1_id:`MVBus19217`,bus2_id:`MVLV00333`,element_type:`line`,id:`MVBranch39292`,insulator:null,length:.02284604834606541,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.390165074821639,49.67977113339019,-1.387473067955328,49.68440161719534],geometry:{coordinates:[[-1.387473067955328,49.67977113339019],[-1.387473067955328,49.67977113339019],[-1.387806168205325,49.680327750656254],[-1.388025554686639,49.68073489364812],[-1.388096987643314,49.68102766376753],[-1.387994507938074,49.68159422369477],[-1.388090698237654,49.68172638112344],[-1.38850637036157,49.68232864353209],[-1.389254229626828,49.68330725934507],[-1.389453424615921,49.68376935909893],[-1.389969215781849,49.68434015999343],[-1.390073797353083,49.68440161719534],[-1.390144320137423,49.684357370379296],[-1.390165074821639,49.68435695606896],[-1.390165074821639,49.68435695606896]],type:`LineString`},id:`25`,properties:{ampacity:325,bus1_id:`MVBus19217`,bus2_id:`MVBus19219`,element_type:`line`,id:`MVBranch44224`,insulator:null,length:.5676631752803123,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.387473067955328,49.6761669133056,-1.38327036785506,49.67977113339019],geometry:{coordinates:[[-1.383768918139199,49.6761669133056],[-1.383768918139199,49.6761669133056],[-1.38327036785506,49.67701266461312],[-1.383309387303449,49.67707783296498],[-1.383401257515831,49.67712680308007],[-1.384713669679374,49.67735186928863],[-1.384914378253134,49.67739544152049],[-1.385480855189906,49.67745290133123],[-1.386003702970066,49.677431244661044],[-1.386450059053588,49.67739252854847],[-1.386510323164695,49.67741864393641],[-1.386663950339315,49.67770771798039],[-1.386643690403553,49.67805847630034],[-1.386702345928535,49.6784207687566],[-1.38692992343025,49.67878002142394],[-1.387042240259506,49.67914360233237],[-1.387329243230438,49.67950524220256],[-1.387473067955328,49.67977113339019],[-1.387473067955328,49.67977113339019]],type:`LineString`},id:`26`,properties:{ampacity:325,bus1_id:`MVBus19216`,bus2_id:`MVBus19217`,element_type:`line`,id:`MVBranch45999`,insulator:null,length:.6218432211306393,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.3873025941583055,49.66617902194447,-1.383768918139199,49.6761669133056],geometry:{coordinates:[[-1.3873025941583055,49.66617902194447],[-1.38730049146393,49.66618332573975],[-1.387281621527715,49.6661802383753],[-1.387273595999855,49.66619874533568],[-1.387126789522058,49.66653748988062],[-1.387068218349722,49.66662254561626],[-1.386871015445751,49.66764372595973],[-1.386711588591889,49.66822679044968],[-1.386729959983745,49.6685182934495],[-1.386657288580173,49.66916813070097],[-1.386478897791872,49.66969099197584],[-1.386286617109939,49.67025454872399],[-1.385444441146551,49.671713913094244],[-1.385347198037088,49.672013340742716],[-1.385044711731814,49.67262800506158],[-1.384743229885515,49.673240587263976],[-1.384541321821446,49.67374217477279],[-1.384465340320264,49.67439041755782],[-1.384426869459528,49.674718693637956],[-1.384401660405118,49.67481686309496],[-1.38421143267843,49.67522277234288],[-1.383972504907403,49.67579928977712],[-1.383768918139199,49.6761669133056],[-1.383768918139199,49.6761669133056]],type:`LineString`},id:`27`,properties:{ampacity:325,bus1_id:`MVLV13624`,bus2_id:`MVBus19216`,element_type:`line`,id:`MVBranch46758`,insulator:null,length:1.147392428120071,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.3878531652238,49.66475968041158,-1.385535507316819,49.66617902194447],geometry:{coordinates:[[-1.385535507316819,49.66475968041158],[-1.385535507316819,49.66475968041158],[-1.38554535141413,49.66477631587685],[-1.385580019595954,49.66480683332069],[-1.385712315401383,49.66486376436848],[-1.386932371014009,49.6648547027574],[-1.387659258928473,49.66496216257432],[-1.387813498654389,49.66500127975286],[-1.38784507547882,49.66502662324394],[-1.3878531652238,49.66506321780228],[-1.387464730571561,49.66570593028453],[-1.387232752063884,49.66616392313844],[-1.387273311325704,49.66617001110036],[-1.387304696852681,49.666174718149186],[-1.3873025941583055,49.66617902194447]],type:`LineString`},id:`28`,properties:{ampacity:325,bus1_id:`MVBus13500`,bus2_id:`MVLV13624`,element_type:`line`,id:`MVBranch41902`,insulator:null,length:.31499506964743823,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.381131381360064,49.665651484021154,-1.37861523666604,49.66589746813244],geometry:{coordinates:[[-1.381131381360064,49.665651484021154],[-1.381131381360064,49.665651484021154],[-1.381029501125795,49.66565904699777],[-1.380400863813919,49.66568999592873],[-1.379404242975954,49.66576193144422],[-1.379175224813729,49.66579180145957],[-1.379014098968625,49.66583372817085],[-1.3788643143604,49.66589746813244],[-1.378812474507873,49.66583807706209],[-1.378623181633065,49.66580408874287],[-1.37861523666604,49.66583210459457],[-1.37861523666604,49.66583210459457]],type:`LineString`},id:`29`,properties:{ampacity:325,bus1_id:`MVBus13502`,bus2_id:`MVLV05842`,element_type:`line`,id:`MVBranch40852`,insulator:null,length:.19257122220997205,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.378678571365429,49.6700702299779,-1.378508982637205,49.67049492628741],geometry:{coordinates:[[-1.378508982637205,49.67049492628741],[-1.378508982637205,49.67049492628741],[-1.378678571365429,49.6700702299779],[-1.378678571365429,49.6700702299779]],type:`LineString`},id:`30`,properties:{ampacity:193,bus1_id:`MVBus13507`,bus2_id:`MVLV09036`,element_type:`line`,id:`MVBranch23450`,insulator:null,length:.04879639165804694,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.367021341986308,49.67251972372232,-1.364568388218211,49.67301865165213],geometry:{coordinates:[[-1.367021341986308,49.67251972372232],[-1.367021341986308,49.67251972372232],[-1.364568388218211,49.67301865165213],[-1.364568388218211,49.67301865165213]],type:`LineString`},id:`31`,properties:{ampacity:193,bus1_id:`MVBus13511`,bus2_id:`MVLV10341`,element_type:`line`,id:`MVBranch04353`,insulator:null,length:.18554949799224277,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.367021341986308,49.670169257631514,-1.365446752865551,49.67251972372232],geometry:{coordinates:[[-1.367021341986308,49.67251972372232],[-1.367021341986308,49.67251972372232],[-1.366187541297301,49.67211601147649],[-1.365713580465351,49.671078713192856],[-1.365660273578199,49.67055825961095],[-1.365446752865551,49.670169257631514],[-1.365446752865551,49.670169257631514]],type:`LineString`},id:`32`,properties:{ampacity:193,bus1_id:`MVBus13511`,bus2_id:`MVLV16210`,element_type:`line`,id:`MVBranch15089`,insulator:null,length:.2993697297327617,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.371996551240058,49.6715045934133,-1.367021341986308,49.67251972372232],geometry:{coordinates:[[-1.371996551240058,49.6715045934133],[-1.371996551240058,49.6715045934133],[-1.367021341986308,49.67251972372232],[-1.367021341986308,49.67251972372232]],type:`LineString`},id:`33`,properties:{ampacity:193,bus1_id:`MVBus13509`,bus2_id:`MVBus13511`,element_type:`line`,id:`MVBranch15087`,insulator:null,length:.37645239932160457,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.371996551240058,49.67063246231633,-1.371520169196079,49.6715045934133],geometry:{coordinates:[[-1.371996551240058,49.6715045934133],[-1.371996551240058,49.6715045934133],[-1.371520169196079,49.67063246231633],[-1.371520169196079,49.67063246231633]],type:`LineString`},id:`34`,properties:{ampacity:193,bus1_id:`MVBus13509`,bus2_id:`MVLV18939`,element_type:`line`,id:`MVBranch25752`,insulator:null,length:.10291560301491072,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.3732913242456,49.67126845912352,-1.371996551240058,49.6715045934133],geometry:{coordinates:[[-1.3732913242456,49.67126845912352],[-1.3732913242456,49.67126845912352],[-1.371996551240058,49.6715045934133],[-1.371996551240058,49.6715045934133]],type:`LineString`},id:`35`,properties:{ampacity:193,bus1_id:`MVBus13508`,bus2_id:`MVBus13509`,element_type:`line`,id:`MVBranch08589`,insulator:null,length:.09708097808053277,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.378508982637205,49.67049492628741,-1.3732913242456,49.67126845912352],geometry:{coordinates:[[-1.378508982637205,49.67049492628741],[-1.378508982637205,49.67049492628741],[-1.37678537080522,49.670631142484865],[-1.3732913242456,49.67126845912352],[-1.3732913242456,49.67126845912352]],type:`LineString`},id:`36`,properties:{ampacity:193,bus1_id:`MVBus13507`,bus2_id:`MVBus13508`,element_type:`line`,id:`MVBranch08590`,insulator:null,length:.3873225502112333,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.381534586991432,49.6696998371898,-1.378508982637205,49.67049492628741],geometry:{coordinates:[[-1.381534586991432,49.6696998371898],[-1.381534586991432,49.6696998371898],[-1.380402066293798,49.670398261588275],[-1.378508982637205,49.67049492628741],[-1.378508982637205,49.67049492628741]],type:`LineString`},id:`37`,properties:{ampacity:193,bus1_id:`MVBus13506`,bus2_id:`MVBus13507`,element_type:`line`,id:`MVBranch15088`,insulator:null,length:.24984598448858025,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.381541559413578,49.66779511294239,-1.381285976129816,49.6696998371898],geometry:{coordinates:[[-1.381285976129816,49.66779511294239],[-1.381285976129816,49.66779511294239],[-1.381541559413578,49.669695532229206],[-1.381534586991432,49.6696998371898],[-1.381534586991432,49.6696998371898]],type:`LineString`},id:`38`,properties:{ampacity:193,bus1_id:`MVBus13505`,bus2_id:`MVBus13506`,element_type:`line`,id:`MVBranch25753`,insulator:null,length:.21286808031255783,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.381285976129816,49.66615036764246,-1.38122396426964,49.66779511294239],geometry:{coordinates:[[-1.38122396426964,49.66615036764246],[-1.38122396426964,49.66615036764246],[-1.381285976129816,49.66779511294239],[-1.381285976129816,49.66779511294239]],type:`LineString`},id:`39`,properties:{ampacity:193,bus1_id:`MVBus13504`,bus2_id:`MVBus13505`,element_type:`line`,id:`MVBranch04352`,insulator:null,length:.1829876796288891,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.38122396426964,49.66563928958973,-1.381131291762427,49.66615036764246],geometry:{coordinates:[[-1.381131381360064,49.665651484021154],[-1.381131381360064,49.665651484021154],[-1.381131291762427,49.665640949805756],[-1.381156061810941,49.66563928958973],[-1.381175292863904,49.66579850632216],[-1.381173381494978,49.665922140657614],[-1.381170640360787,49.66604085565299],[-1.381194184326156,49.66614753368187],[-1.38122396426964,49.66615036764246],[-1.38122396426964,49.66615036764246]],type:`LineString`},id:`40`,properties:{ampacity:325,bus1_id:`MVBus13502`,bus2_id:`MVBus13504`,element_type:`line`,id:`MVBranch44720`,insulator:null,length:.061848062572889766,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.385535507316819,49.66475968041158,-1.381131381360064,49.665651484021154],geometry:{coordinates:[[-1.385535507316819,49.66475968041158],[-1.385535507316819,49.66475968041158],[-1.385140982061642,49.66488642106181],[-1.384579259595707,49.6650282107324],[-1.384074713754928,49.665188800833455],[-1.383904502841845,49.66522877499533],[-1.383538182686781,49.66529929660482],[-1.383391757068411,49.665320143868925],[-1.383195978619326,49.66533567551236],[-1.382353919959743,49.665463408079425],[-1.38198670372907,49.66554314978261],[-1.381720671427023,49.665607508456965],[-1.381131381360064,49.665651484021154],[-1.381131381360064,49.665651484021154]],type:`LineString`},id:`41`,properties:{ampacity:325,bus1_id:`MVBus13500`,bus2_id:`MVBus13502`,element_type:`line`,id:`MVBranch33867`,insulator:null,length:.3352713149048944,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.387432288168403,49.66315379586582,-1.385535507316819,49.66475968041158],geometry:{coordinates:[[-1.387432288168403,49.66315379586582],[-1.387432288168403,49.66315379586582],[-1.387039886554878,49.6635881108234],[-1.386484900543847,49.66413155710462],[-1.386120329144697,49.66439543052622],[-1.385711827363929,49.66462187773843],[-1.385544211792423,49.66472371984935],[-1.385535507316819,49.66475968041158],[-1.385535507316819,49.66475968041158]],type:`LineString`},id:`42`,properties:{ampacity:325,bus1_id:`MVBus13498`,bus2_id:`MVBus13500`,element_type:`line`,id:`MVBranch34586`,insulator:null,length:.22734508024316832,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.396160700810953,49.6605270561942,-1.387432288168403,49.66315379586582],geometry:{coordinates:[[-1.396160700810953,49.6605270561942],[-1.396160700810953,49.6605270561942],[-1.395555468685765,49.66107580437764],[-1.395169438387523,49.661520714559],[-1.394968188098091,49.661874880556596],[-1.394807025928492,49.66252413376084],[-1.392529045215136,49.662455180555675],[-1.392118170720751,49.66249125685826],[-1.391235804967413,49.66261505445563],[-1.390545214101071,49.66259849088318],[-1.389547806756696,49.662632389251975],[-1.38911700419036,49.66267593791021],[-1.388473184803178,49.662836170822466],[-1.387815332627581,49.66272135864561],[-1.387432288168403,49.66315379586582],[-1.387432288168403,49.66315379586582]],type:`LineString`},id:`43`,properties:{ampacity:325,bus1_id:`MVBus13497`,bus2_id:`MVBus13498`,element_type:`line`,id:`MVBranch44703`,insulator:null,length:.8146527229250738,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.396439489721871,49.66026161606427,-1.396160700810953,49.66052725036166],geometry:{coordinates:[[-1.3964057126467686,49.660262531967966],[-1.396407132163299,49.66026161606427],[-1.396439489721871,49.66027452619542],[-1.396434283961451,49.66029497889806],[-1.396202967387727,49.66051470239752],[-1.396180631662906,49.66052725036166],[-1.396160700810953,49.6605270561942],[-1.396160700810953,49.6605270561942]],type:`LineString`},id:`44`,properties:{ampacity:325,bus1_id:`MVLV11999`,bus2_id:`MVBus13497`,element_type:`line`,id:`MVBranch46912`,insulator:null,length:.03821945416796346,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.396450904235974,49.66024788508449,-1.3964057126467686,49.660262531967966],geometry:{coordinates:[[-1.396450904235974,49.66024788508449],[-1.396450904235974,49.66024788508449],[-1.396443075890358,49.660255220339025],[-1.396439420030837,49.66025863274994],[-1.396418911804348,49.66025112001627],[-1.3964057126467686,49.660262531967966]],type:`LineString`},id:`45`,properties:{ampacity:325,bus1_id:`MVBus08729`,bus2_id:`MVLV11999`,element_type:`line`,id:`MVBranch33480`,insulator:null,length:.0031549875681026926,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.397531312501535,49.64733699083525,-1.381532613079363,49.66024788508449],geometry:{coordinates:[[-1.381535312882208,49.64733699083525],[-1.381535312882208,49.64733699083525],[-1.381532613079363,49.647339842993034],[-1.387352677781882,49.64960724622622],[-1.388318011605513,49.650356785906034],[-1.389201217086399,49.65086187162395],[-1.390226223721301,49.65125494435587],[-1.391904432767028,49.65255395121468],[-1.392331753348779,49.65302028258035],[-1.392600201816321,49.65326189559758],[-1.393508995490428,49.65405997151168],[-1.394724211770671,49.65625667615101],[-1.394467101458887,49.657815195376415],[-1.394726723388684,49.658258917718264],[-1.394998401781996,49.65841886170976],[-1.397531312501535,49.6592875234264],[-1.396450904235974,49.66024788508449],[-1.396450904235974,49.66024788508449]],type:`LineString`},id:`46`,properties:{ampacity:325,bus1_id:`MVBus08728`,bus2_id:`MVBus08729`,element_type:`line`,id:`MVBranch38666`,insulator:null,length:2.014917579745296,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.381828447398985,49.64701700842836,-1.381535312882208,49.64733699083525],geometry:{coordinates:[[-1.381823290728951,49.64701700842836],[-1.381828447398985,49.64702639208406],[-1.381817612103909,49.64703787378427],[-1.381535312882208,49.64733699083525],[-1.381535312882208,49.64733699083525]],type:`LineString`},id:`47`,properties:{ampacity:325,bus1_id:`MVLV10667`,bus2_id:`MVBus08728`,element_type:`line`,id:`MVBranch34841`,insulator:null,length:.040516118763759885,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.381823290728951,49.646960977864396,-1.38131751047128,49.64725252932783],geometry:{coordinates:[[-1.38131751047128,49.64725252932783],[-1.38131751047128,49.64725252932783],[-1.381724259956072,49.646960977864396],[-1.381805648342918,49.64699913177372],[-1.381822465513448,49.64700702107947],[-1.381823290728951,49.64701700842836]],type:`LineString`},id:`48`,properties:{ampacity:325,bus1_id:`MVBus00118`,bus2_id:`MVLV10667`,element_type:`line`,id:`MVBranch47589`,insulator:null,length:.052501881798752856,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.38131751047128,49.642637427072906,-1.363073414238841,49.647253140027196],geometry:{coordinates:[[-1.363073414238841,49.64304820544189],[-1.363073414238841,49.64304820544189],[-1.365165590719229,49.6428094259041],[-1.366704338086834,49.64277107820396],[-1.3674497862878,49.642637427072906],[-1.368933782102799,49.642699832847896],[-1.369682822291606,49.642741610998094],[-1.370990146237126,49.64292397561041],[-1.371729533556553,49.64300295323173],[-1.372107421239513,49.64337889282862],[-1.372457416775075,49.64366118497363],[-1.373208516268967,49.644040481439404],[-1.379249044382182,49.646483061635756],[-1.381316654975673,49.647253140027196],[-1.38131751047128,49.64725252932783],[-1.38131751047128,49.64725252932783]],type:`LineString`},id:`49`,properties:{ampacity:325,bus1_id:`MVBus00117`,bus2_id:`MVBus00118`,element_type:`line`,id:`MVBranch39531`,insulator:null,length:1.478026424760914,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.363073414238841,49.64298359804093,-1.363057844882403,49.64304820544189],geometry:{coordinates:[[-1.363073414238841,49.64304820544189],[-1.363073414238841,49.64304820544189],[-1.363057844882403,49.64298359804093],[-1.363057844882403,49.64298359804093]],type:`LineString`},id:`50`,properties:{ampacity:325,bus1_id:`MVBus00117`,bus2_id:`MVLV10578`,element_type:`line`,id:`MVBranch38809`,insulator:null,length:.007273229980418355,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`}],type:`FeatureCollection`}),geo_json_2fbc40e309f94a2f5c98b5df0e3f1b22.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_2fbc40e309f94a2f5c98b5df0e3f1b22.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_2fbc40e309f94a2f5c98b5df0e3f1b22.addTo(feature_group_sub_group_8caa4141cd7599fb0fc9e293fd4ff7e6),feature_group_sub_group_8caa4141cd7599fb0fc9e293fd4ff7e6.addTo(map_8e1048936970dfa38478c7a58e409673);var layer_control_e718afcef2efce974fd84aa785393242_layers={base_layers:{openstreetmap:tile_layer_bf46a0cd4c8586164f384af16793c3bc},overlays:{"MV Feeder 032":feature_group_ff878329483cf59882eaf62d2259d855,Buses:feature_group_sub_group_fe81986aee4413507f57c796bc82a116,Lines:feature_group_sub_group_8caa4141cd7599fb0fc9e293fd4ff7e6}};let layer_control_e718afcef2efce974fd84aa785393242=L.control.layers(layer_control_e718afcef2efce974fd84aa785393242_layers.base_layers,layer_control_e718afcef2efce974fd84aa785393242_layers.overlays,{position:`bottomright`,collapsed:!1,autoZIndex:!0}).addTo(map_8e1048936970dfa38478c7a58e409673);new L.Draggable(layer_control_e718afcef2efce974fd84aa785393242.getContainer()).enable();var feature_group_ff878329483cf59882eaf62d2259d855searchControl=new L.Control.Search({layer:feature_group_ff878329483cf59882eaf62d2259d855,propertyName:`id`,collapsed:!1,textPlaceholder:`Search network elements...`,position:`topleft`,initial:!1,hideMarkerOnCollapse:!0});feature_group_ff878329483cf59882eaf62d2259d855searchControl.on(`search:locationfound`,function(e){feature_group_ff878329483cf59882eaf62d2259d855.setStyle(function(feature){return feature.properties.style}),e.layer._popup&&e.layer.openPopup()}),feature_group_ff878329483cf59882eaf62d2259d855searchControl.on(`search:collapsed`,function(e){feature_group_ff878329483cf59882eaf62d2259d855.setStyle(function(feature){return feature.properties.style})}),map_8e1048936970dfa38478c7a58e409673.addControl(feature_group_ff878329483cf59882eaf62d2259d855searchControl);function customFlyToBounds(){let bounds=L.latLngBounds([]);map_8e1048936970dfa38478c7a58e409673.eachLayer(function(layer){typeof layer.getBounds==`function`&&bounds.extend(layer.getBounds())}),bounds.isValid()&&map_8e1048936970dfa38478c7a58e409673.fitBounds(bounds,{padding:[30,30]})}map_8e1048936970dfa38478c7a58e409673.on(`overlayadd`,customFlyToBounds),customFlyToBounds();</script></html>
