<!doctypehtml><html lang=en><title>MV Feeder 041</title><meta content="text/html; charset=UTF-8" http-equiv=content-type><meta content="The Roseau Load Flow solver includes 40 medium and low voltage distribution networks." lang=en name=description xml:lang=en><meta content="distribution grid, network data, lv network, mv network, free" lang=en name=keywords xml:lang=en><style>h1{text-align:center}</style><link href=../css/custom.css rel=stylesheet><script src=https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.js></script><script src=https://code.jquery.com/jquery-3.7.1.min.js></script><script src=https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/js/bootstrap.bundle.min.js></script><script src=https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.js></script><link href=https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.css rel=stylesheet><link href=https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/css/bootstrap.min.css rel=stylesheet><link href=https://netdna.bootstrapcdn.com/bootstrap/3.0.0/css/bootstrap-glyphicons.css rel=stylesheet><link href=https://cdn.jsdelivr.net/npm/@fortawesome/fontawesome-free@6.2.0/css/all.min.css rel=stylesheet><link href=https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.css rel=stylesheet><link href=https://cdn.jsdelivr.net/gh/python-visualization/folium/folium/templates/leaflet.awesome.rotate.min.css rel=stylesheet><meta content="width=device-width,initial-scale=1.0,maximum-scale=1.0,user-scalable=no" name=viewport><style>#map_4cf9dd9c5ea009fc2cc9dfdf5129ce54{width:100%;height:100%;position:relative;top:0%;left:0%}.leaflet-container{font-size:1rem}</style><style>html,body{width:100%;height:100%;margin:0;padding:0}</style><style>#map{position:absolute;inset:0}</style><script>L_NO_TOUCH=!1,L_DISABLE_3D=!1;</script><script src=https://unpkg.com/leaflet.featuregroup.subgroup@1.0.2/dist/leaflet.featuregroup.subgroup.js></script><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><script src=https://cdn.jsdelivr.net/npm/leaflet-search@2.9.7/dist/leaflet-search.min.js></script><link href=https://cdn.jsdelivr.net/npm/leaflet-search@2.9.7/dist/leaflet-search.min.css rel=stylesheet><body><h1>MV Feeder 041</h1><div class=folium-map id=map_4cf9dd9c5ea009fc2cc9dfdf5129ce54></div></body><script>L.Marker.include({setStyle:function(style){this.setIcon(L.divIcon(Object.assign({},this.options.icon.options,style)))}}),L.Marker.include({setStyle:function(style){this.setIcon(L.divIcon(Object.assign({},this.options.icon.options,style)))}});var map_4cf9dd9c5ea009fc2cc9dfdf5129ce54=L.map(`map_4cf9dd9c5ea009fc2cc9dfdf5129ce54`,{center:[0,0],crs:L.CRS.EPSG3857,zoom:1,zoomControl:!1,preferCanvas:!1});L.control.zoom({position:`topright`}).addTo(map_4cf9dd9c5ea009fc2cc9dfdf5129ce54);var tile_layer_e37f784e245d1686d816e6b6cbd8113a=L.tileLayer(`https://tile.openstreetmap.org/{z}/{x}/{y}.png`,{minZoom:0,maxZoom:19,maxNativeZoom:19,noWrap:!1,attribution:`&copy; <a href="https://www.openstreetmap.org/copyright">OpenStreetMap</a> contributors`,subdomains:`abc`,detectRetina:!1,tms:!1,opacity:1});tile_layer_e37f784e245d1686d816e6b6cbd8113a.addTo(map_4cf9dd9c5ea009fc2cc9dfdf5129ce54);var feature_group_62effb2e4ebb164956048cb99cf898d8=L.featureGroup({});feature_group_62effb2e4ebb164956048cb99cf898d8.addTo(map_4cf9dd9c5ea009fc2cc9dfdf5129ce54);var feature_group_sub_group_02220e157ed2d2ae494aee3c2842dbde=L.featureGroup.subGroup(feature_group_62effb2e4ebb164956048cb99cf898d8);function geo_json_c9e741ddbba2d137da863dd7e237662a_styler(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #234e83;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #234e83;
                ">
    </div>
    `}}}function geo_json_c9e741ddbba2d137da863dd7e237662a_highlighter(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #cad40e;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #cad40e;
                ">
    </div>
    `}}}function geo_json_c9e741ddbba2d137da863dd7e237662a_pointToLayer(feature,latlng){var opts={};opts.icon=new L.DivIcon({iconSize:[0,0],iconAnchor:[0,0],className:`empty`});let style=geo_json_c9e741ddbba2d137da863dd7e237662a_styler(feature);return Object.assign(opts.icon.options,style),new L.Marker(latlng,opts)}function geo_json_c9e741ddbba2d137da863dd7e237662a_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_c9e741ddbba2d137da863dd7e237662a.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_c9e741ddbba2d137da863dd7e237662a_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_c9e741ddbba2d137da863dd7e237662a=L.geoJson(null,{onEachFeature:geo_json_c9e741ddbba2d137da863dd7e237662a_onEachFeature,style:geo_json_c9e741ddbba2d137da863dd7e237662a_styler,pointToLayer:geo_json_c9e741ddbba2d137da863dd7e237662a_pointToLayer});function geo_json_c9e741ddbba2d137da863dd7e237662a_add(data){geo_json_c9e741ddbba2d137da863dd7e237662a.addData(data)}geo_json_c9e741ddbba2d137da863dd7e237662a_add({bbox:[-1.433951450433353,49.499857308582335,-1.329752701008355,49.55119579873367],features:[{bbox:[-1.433951450433353,49.499857308582335,-1.433951450433353,49.499857308582335],geometry:{coordinates:[-1.433951450433353,49.499857308582335],type:`Point`},id:`0`,properties:{element_type:`bus`,id:`HVMV03`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.433951450433353,49.499857308582335,-1.433951450433353,49.499857308582335],geometry:{coordinates:[-1.433951450433353,49.499857308582335],type:`Point`},id:`1`,properties:{element_type:`bus`,id:`HVMVFeeder03`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.367321186591,49.52829954489343,-1.367321186591,49.52829954489343],geometry:{coordinates:[-1.367321186591,49.52829954489343],type:`Point`},id:`2`,properties:{element_type:`bus`,id:`MVLV10063`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.368408922341095,49.528337782455814,-1.368408922341095,49.528337782455814],geometry:{coordinates:[-1.368408922341095,49.528337782455814],type:`Point`},id:`3`,properties:{element_type:`bus`,id:`MVBus14443`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.366949565087487,49.53458353417382,-1.366949565087487,49.53458353417382],geometry:{coordinates:[-1.366949565087487,49.53458353417382],type:`Point`},id:`4`,properties:{element_type:`bus`,id:`MVLV06198`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.367532317945696,49.53266031009273,-1.367532317945696,49.53266031009273],geometry:{coordinates:[-1.367532317945696,49.53266031009273],type:`Point`},id:`5`,properties:{element_type:`bus`,id:`MVBus14445`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.363929569632286,49.53103421357823,-1.363929569632286,49.53103421357823],geometry:{coordinates:[-1.363929569632286,49.53103421357823],type:`Point`},id:`6`,properties:{element_type:`bus`,id:`MVLV10065`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.367945629924356,49.52751533948379,-1.367945629924356,49.52751533948379],geometry:{coordinates:[-1.367945629924356,49.52751533948379],type:`Point`},id:`7`,properties:{element_type:`bus`,id:`MVBus14434`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.391929859299305,49.52688747798622,-1.391929859299305,49.52688747798622],geometry:{coordinates:[-1.391929859299305,49.52688747798622],type:`Point`},id:`8`,properties:{element_type:`bus`,id:`MVLV11613`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.382038512535075,49.52786431943707,-1.382038512535075,49.52786431943707],geometry:{coordinates:[-1.382038512535075,49.52786431943707],type:`Point`},id:`9`,properties:{element_type:`bus`,id:`MVBus14439`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.38420748791955,49.53207045919828,-1.38420748791955,49.53207045919828],geometry:{coordinates:[-1.38420748791955,49.53207045919828],type:`Point`},id:`10`,properties:{element_type:`bus`,id:`MVLV18655`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.382092074428459,49.529368574793686,-1.382092074428459,49.529368574793686],geometry:{coordinates:[-1.382092074428459,49.529368574793686],type:`Point`},id:`11`,properties:{element_type:`bus`,id:`MVBus14441`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.379330368071129,49.52709876679234,-1.379330368071129,49.52709876679234],geometry:{coordinates:[-1.379330368071129,49.52709876679234],type:`Point`},id:`12`,properties:{element_type:`bus`,id:`MVBus14437`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.379133341172738,49.5266303066747,-1.379133341172738,49.5266303066747],geometry:{coordinates:[-1.379133341172738,49.5266303066747],type:`Point`},id:`13`,properties:{element_type:`bus`,id:`MVLV18656`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.375174481199995,49.5270854765628,-1.375174481199995,49.5270854765628],geometry:{coordinates:[-1.375174481199995,49.5270854765628],type:`Point`},id:`14`,properties:{element_type:`bus`,id:`MVBus14435`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.375391878107113,49.52819089114238,-1.375391878107113,49.52819089114238],geometry:{coordinates:[-1.375391878107113,49.52819089114238],type:`Point`},id:`15`,properties:{element_type:`bus`,id:`MVLV10064`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.366703140991816,49.526996947409266,-1.366703140991816,49.526996947409266],geometry:{coordinates:[-1.366703140991816,49.526996947409266],type:`Point`},id:`16`,properties:{element_type:`bus`,id:`MVBus14433`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.366071624233616,49.52669305801903,-1.366071624233616,49.52669305801903],geometry:{coordinates:[-1.366071624233616,49.52669305801903],type:`Point`},id:`17`,properties:{element_type:`bus`,id:`MVBus14432`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.345389875331179,49.53196736281189,-1.345389875331179,49.53196736281189],geometry:{coordinates:[-1.345389875331179,49.53196736281189],type:`Point`},id:`18`,properties:{element_type:`bus`,id:`MVLV00730`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.345470629602277,49.53286059260983,-1.345470629602277,49.53286059260983],geometry:{coordinates:[-1.345470629602277,49.53286059260983],type:`Point`},id:`19`,properties:{element_type:`bus`,id:`MVBus14450`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.345705596674752,49.53304217442521,-1.345705596674752,49.53304217442521],geometry:{coordinates:[-1.345705596674752,49.53304217442521],type:`Point`},id:`20`,properties:{element_type:`bus`,id:`MVBus14449`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.344261878545574,49.540375827962926,-1.344261878545574,49.540375827962926],geometry:{coordinates:[-1.344261878545574,49.540375827962926],type:`Point`},id:`21`,properties:{element_type:`bus`,id:`MVLV08412`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.344193679792921,49.540904805026614,-1.344193679792921,49.540904805026614],geometry:{coordinates:[-1.344193679792921,49.540904805026614],type:`Point`},id:`22`,properties:{element_type:`bus`,id:`MVBus14459`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.344546726140774,49.55119579873367,-1.344546726140774,49.55119579873367],geometry:{coordinates:[-1.344546726140774,49.55119579873367],type:`Point`},id:`23`,properties:{element_type:`bus`,id:`MVLV01638`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.35002322071283,49.54846396469262,-1.35002322071283,49.54846396469262],geometry:{coordinates:[-1.35002322071283,49.54846396469262],type:`Point`},id:`24`,properties:{element_type:`bus`,id:`MVBus30329`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.350802154413356,49.54801832256416,-1.350802154413356,49.54801832256416],geometry:{coordinates:[-1.350802154413356,49.54801832256416],type:`Point`},id:`25`,properties:{element_type:`bus`,id:`MVBus30327`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.351647522126318,49.549963147222336,-1.351647522126318,49.549963147222336],geometry:{coordinates:[-1.351647522126318,49.549963147222336],type:`Point`},id:`26`,properties:{element_type:`bus`,id:`MVLV05831`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.351486916478262,49.54663244728472,-1.351486916478262,49.54663244728472],geometry:{coordinates:[-1.351486916478262,49.54663244728472],type:`Point`},id:`27`,properties:{element_type:`bus`,id:`MVBus14461`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.354432689275723,49.54500115532038,-1.354432689275723,49.54500115532038],geometry:{coordinates:[-1.354432689275723,49.54500115532038],type:`Point`},id:`28`,properties:{element_type:`bus`,id:`MVLV08413`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.351358802263283,49.54603333478093,-1.351358802263283,49.54603333478093],geometry:{coordinates:[-1.351358802263283,49.54603333478093],type:`Point`},id:`29`,properties:{element_type:`bus`,id:`MVBus32094`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.350948561983008,49.544691867315635,-1.350948561983008,49.544691867315635],geometry:{coordinates:[-1.350948561983008,49.544691867315635],type:`Point`},id:`30`,properties:{element_type:`bus`,id:`MVLV15565`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.35090701896399,49.54475576292609,-1.35090701896399,49.54475576292609],geometry:{coordinates:[-1.35090701896399,49.54475576292609],type:`Point`},id:`31`,properties:{element_type:`bus`,id:`MVBus32095`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.344046592491646,49.54079005423513,-1.344046592491646,49.54079005423513],geometry:{coordinates:[-1.344046592491646,49.54079005423513],type:`Point`},id:`32`,properties:{element_type:`bus`,id:`MVBus14458`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.335112820629712,49.53873292685697,-1.335112820629712,49.53873292685697],geometry:{coordinates:[-1.335112820629712,49.53873292685697],type:`Point`},id:`33`,properties:{element_type:`bus`,id:`MVBus14457`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.334195997784767,49.538694624646375,-1.334195997784767,49.538694624646375],geometry:{coordinates:[-1.334195997784767,49.538694624646375],type:`Point`},id:`34`,properties:{element_type:`bus`,id:`MVBus14452`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.331348127293804,49.54573723346734,-1.331348127293804,49.54573723346734],geometry:{coordinates:[-1.331348127293804,49.54573723346734],type:`Point`},id:`35`,properties:{element_type:`bus`,id:`MVBus14454`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.331577872310593,49.54559897556209,-1.331577872310593,49.54559897556209],geometry:{coordinates:[-1.331577872310593,49.54559897556209],type:`Point`},id:`36`,properties:{element_type:`bus`,id:`MVBus14453`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.329752701008355,49.53871148844501,-1.329752701008355,49.53871148844501],geometry:{coordinates:[-1.329752701008355,49.53871148844501],type:`Point`},id:`37`,properties:{element_type:`bus`,id:`MVLV01295`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.331985896645413,49.53865037729998,-1.331985896645413,49.53865037729998],geometry:{coordinates:[-1.331985896645413,49.53865037729998],type:`Point`},id:`38`,properties:{element_type:`bus`,id:`MVBus14455`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.36167574752003,49.527824051865075,-1.36167574752003,49.527824051865075],geometry:{coordinates:[-1.36167574752003,49.527824051865075],type:`Point`},id:`39`,properties:{element_type:`bus`,id:`MVBus14448`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.358129295755885,49.52661622300191,-1.358129295755885,49.52661622300191],geometry:{coordinates:[-1.358129295755885,49.52661622300191],type:`Point`},id:`40`,properties:{element_type:`bus`,id:`MVLV08768`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.35732245597545,49.52750403221727,-1.35732245597545,49.52750403221727],geometry:{coordinates:[-1.35732245597545,49.52750403221727],type:`Point`},id:`41`,properties:{element_type:`bus`,id:`MVBus14463`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.353213735809931,49.52741485604408,-1.353213735809931,49.52741485604408],geometry:{coordinates:[-1.353213735809931,49.52741485604408],type:`Point`},id:`42`,properties:{element_type:`bus`,id:`MVLV06199`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.360329890364137,49.52776804669114,-1.360329890364137,49.52776804669114],geometry:{coordinates:[-1.360329890364137,49.52776804669114],type:`Point`},id:`43`,properties:{element_type:`bus`,id:`MVBus14462`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.37587187309291,49.52410908925157,-1.37587187309291,49.52410908925157],geometry:{coordinates:[-1.37587187309291,49.52410908925157],type:`Point`},id:`44`,properties:{element_type:`bus`,id:`MVBus14431`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.3745101402666364,49.52361539960028,-1.3745101402666364,49.52361539960028],geometry:{coordinates:[-1.3745101402666364,49.52361539960028],type:`Point`},id:`45`,properties:{element_type:`bus`,id:`MVLV16705`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.373158136976772,49.52188870975591,-1.373158136976772,49.52188870975591],geometry:{coordinates:[-1.373158136976772,49.52188870975591],type:`Point`},id:`46`,properties:{element_type:`bus`,id:`MVLV16704`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.372942820931247,49.52194020096842,-1.372942820931247,49.52194020096842],geometry:{coordinates:[-1.372942820931247,49.52194020096842],type:`Point`},id:`47`,properties:{element_type:`bus`,id:`MVBus16340`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.364595749065816,49.51960541885178,-1.364595749065816,49.51960541885178],geometry:{coordinates:[-1.364595749065816,49.51960541885178],type:`Point`},id:`48`,properties:{element_type:`bus`,id:`MVLV00568`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.364298189147717,49.51584715543139,-1.364298189147717,49.51584715543139],geometry:{coordinates:[-1.364298189147717,49.51584715543139],type:`Point`},id:`49`,properties:{element_type:`bus`,id:`MVBus16345`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.347829572300763,49.515809383494506,-1.347829572300763,49.515809383494506],geometry:{coordinates:[-1.347829572300763,49.515809383494506],type:`Point`},id:`50`,properties:{element_type:`bus`,id:`MVLV12126`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.347835381760062,49.515790916675066,-1.347835381760062,49.515790916675066],geometry:{coordinates:[-1.347835381760062,49.515790916675066],type:`Point`},id:`51`,properties:{element_type:`bus`,id:`MVBus16349`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.3359918598331,49.51522978767321,-1.3359918598331,49.51522978767321],geometry:{coordinates:[-1.3359918598331,49.51522978767321],type:`Point`},id:`52`,properties:{element_type:`bus`,id:`MVLV06734`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.3360183377539,49.51521983680558,-1.3360183377539,49.51521983680558],geometry:{coordinates:[-1.3360183377539,49.51521983680558],type:`Point`},id:`53`,properties:{element_type:`bus`,id:`MVBus16354`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.338617730114011,49.514835961962596,-1.338617730114011,49.514835961962596],geometry:{coordinates:[-1.338617730114011,49.514835961962596],type:`Point`},id:`54`,properties:{element_type:`bus`,id:`MVBus16353`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.3400486972785,49.51536127727438,-1.3400486972785,49.51536127727438],geometry:{coordinates:[-1.3400486972785,49.51536127727438],type:`Point`},id:`55`,properties:{element_type:`bus`,id:`MVBus16352`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.346685250216569,49.51574896728357,-1.346685250216569,49.51574896728357],geometry:{coordinates:[-1.346685250216569,49.51574896728357],type:`Point`},id:`56`,properties:{element_type:`bus`,id:`MVBus16351`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.349385326128443,49.515722401635294,-1.349385326128443,49.515722401635294],geometry:{coordinates:[-1.349385326128443,49.515722401635294],type:`Point`},id:`57`,properties:{element_type:`bus`,id:`MVBus16348`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.360357982063541,49.5154563553893,-1.360357982063541,49.5154563553893],geometry:{coordinates:[-1.360357982063541,49.5154563553893],type:`Point`},id:`58`,properties:{element_type:`bus`,id:`MVBus16347`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.360706878808562,49.51449465101565,-1.360706878808562,49.51449465101565],geometry:{coordinates:[-1.360706878808562,49.51449465101565],type:`Point`},id:`59`,properties:{element_type:`bus`,id:`MVLV02233`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.369179793174285,49.51719786668166,-1.369179793174285,49.51719786668166],geometry:{coordinates:[-1.369179793174285,49.51719786668166],type:`Point`},id:`60`,properties:{element_type:`bus`,id:`MVBus16344`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.369627420347444,49.51833205671369,-1.369627420347444,49.51833205671369],geometry:{coordinates:[-1.369627420347444,49.51833205671369],type:`Point`},id:`61`,properties:{element_type:`bus`,id:`MVBus16343`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.371051896813271,49.51839548894923,-1.371051896813271,49.51839548894923],geometry:{coordinates:[-1.371051896813271,49.51839548894923],type:`Point`},id:`62`,properties:{element_type:`bus`,id:`MVLV00567`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.372488966223399,49.52151975882387,-1.372488966223399,49.52151975882387],geometry:{coordinates:[-1.372488966223399,49.52151975882387],type:`Point`},id:`63`,properties:{element_type:`bus`,id:`MVBus16342`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.375882006468234,49.52411966657223,-1.375882006468234,49.52411966657223],geometry:{coordinates:[-1.375882006468234,49.52411966657223],type:`Point`},id:`64`,properties:{element_type:`bus`,id:`MVBus14429`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.379825737532433,49.52314398510525,-1.379825737532433,49.52314398510525],geometry:{coordinates:[-1.379825737532433,49.52314398510525],type:`Point`},id:`65`,properties:{element_type:`bus`,id:`MVBus00155`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.381398873619378,49.517696058278425,-1.381398873619378,49.517696058278425],geometry:{coordinates:[-1.381398873619378,49.517696058278425],type:`Point`},id:`66`,properties:{element_type:`bus`,id:`MVLV08663`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.380536944462787,49.52066867702094,-1.380536944462787,49.52066867702094],geometry:{coordinates:[-1.380536944462787,49.52066867702094],type:`Point`},id:`67`,properties:{element_type:`bus`,id:`MVBus11466`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.392224691891333,49.519893527602804,-1.392224691891333,49.519893527602804],geometry:{coordinates:[-1.392224691891333,49.519893527602804],type:`Point`},id:`68`,properties:{element_type:`bus`,id:`MVBus00154`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.391472629972477,49.51846877062308,-1.391472629972477,49.51846877062308],geometry:{coordinates:[-1.391472629972477,49.51846877062308],type:`Point`},id:`69`,properties:{element_type:`bus`,id:`MVLV01171`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.391548060075391,49.51863419448631,-1.391548060075391,49.51863419448631],geometry:{coordinates:[-1.391548060075391,49.51863419448631],type:`Point`},id:`70`,properties:{element_type:`bus`,id:`MVBus00156`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.394277047474696,49.5192952387995,-1.394277047474696,49.5192952387995],geometry:{coordinates:[-1.394277047474696,49.5192952387995],type:`Point`},id:`71`,properties:{element_type:`bus`,id:`MVBus00151`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.396058529632034,49.516044410422516,-1.396058529632034,49.516044410422516],geometry:{coordinates:[-1.396058529632034,49.516044410422516],type:`Point`},id:`72`,properties:{element_type:`bus`,id:`MVLV11614`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.394833996691817,49.51880010232737,-1.394833996691817,49.51880010232737],geometry:{coordinates:[-1.394833996691817,49.51880010232737],type:`Point`},id:`73`,properties:{element_type:`bus`,id:`MVBus00152`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.412228466426174,49.51460911594352,-1.412228466426174,49.51460911594352],geometry:{coordinates:[-1.412228466426174,49.51460911594352],type:`Point`},id:`74`,properties:{element_type:`bus`,id:`MVBus00143`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.414107643211931,49.518812348878335,-1.414107643211931,49.518812348878335],geometry:{coordinates:[-1.414107643211931,49.518812348878335],type:`Point`},id:`75`,properties:{element_type:`bus`,id:`MVLV05564`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.412885744293428,49.519224509065616,-1.412885744293428,49.519224509065616],geometry:{coordinates:[-1.412885744293428,49.519224509065616],type:`Point`},id:`76`,properties:{element_type:`bus`,id:`MVBus00145`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.404682215948554,49.522898591448595,-1.404682215948554,49.522898591448595],geometry:{coordinates:[-1.404682215948554,49.522898591448595],type:`Point`},id:`77`,properties:{element_type:`bus`,id:`MVLV05857`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.40853396112505,49.521971789837664,-1.40853396112505,49.521971789837664],geometry:{coordinates:[-1.40853396112505,49.521971789837664],type:`Point`},id:`78`,properties:{element_type:`bus`,id:`MVBus00149`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.409262437362678,49.5215231527115,-1.409262437362678,49.5215231527115],geometry:{coordinates:[-1.409262437362678,49.5215231527115],type:`Point`},id:`79`,properties:{element_type:`bus`,id:`MVBus00147`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.408590245322735,49.522215742086814,-1.408590245322735,49.522215742086814],geometry:{coordinates:[-1.408590245322735,49.522215742086814],type:`Point`},id:`80`,properties:{element_type:`bus`,id:`MVLV01169`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.412088304372246,49.515126844272686,-1.412088304372246,49.515126844272686],geometry:{coordinates:[-1.412088304372246,49.515126844272686],type:`Point`},id:`81`,properties:{element_type:`bus`,id:`MVBus00144`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.426049500668638,49.510987347109946,-1.426049500668638,49.510987347109946],geometry:{coordinates:[-1.426049500668638,49.510987347109946],type:`Point`},id:`82`,properties:{element_type:`bus`,id:`MVBus00142`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.426184734665892,49.51129034911221,-1.426184734665892,49.51129034911221],geometry:{coordinates:[-1.426184734665892,49.51129034911221],type:`Point`},id:`83`,properties:{element_type:`bus`,id:`MVLV11121`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.432278274736275,49.5016495516555,-1.432278274736275,49.5016495516555],geometry:{coordinates:[-1.432278274736275,49.5016495516555],type:`Point`},id:`84`,properties:{element_type:`bus`,id:`MVBus00141`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.429865092470705,49.50129097345488,-1.429865092470705,49.50129097345488],geometry:{coordinates:[-1.429865092470705,49.50129097345488],type:`Point`},id:`85`,properties:{element_type:`bus`,id:`MVLV15305`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.432001091043338,49.50164058103889,-1.432001091043338,49.50164058103889],geometry:{coordinates:[-1.432001091043338,49.50164058103889],type:`Point`},id:`86`,properties:{element_type:`bus`,id:`MVBus00159`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.433147262174232,49.49986669937966,-1.433147262174232,49.49986669937966],geometry:{coordinates:[-1.433147262174232,49.49986669937966],type:`Point`},id:`87`,properties:{element_type:`bus`,id:`MVBus00140`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`}],type:`FeatureCollection`}),geo_json_c9e741ddbba2d137da863dd7e237662a.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_c9e741ddbba2d137da863dd7e237662a.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_c9e741ddbba2d137da863dd7e237662a.addTo(feature_group_sub_group_02220e157ed2d2ae494aee3c2842dbde),feature_group_sub_group_02220e157ed2d2ae494aee3c2842dbde.addTo(map_4cf9dd9c5ea009fc2cc9dfdf5129ce54);var feature_group_sub_group_373cb13b63d6505165edf4db1b39656e=L.featureGroup.subGroup(feature_group_62effb2e4ebb164956048cb99cf898d8);function geo_json_cda1e78fc28b2dc239012a1825fdc7f7_styler(feature){switch(feature.id){case`0`:case`24`:case`31`:case`43`:case`44`:case`47`:case`48`:case`58`:case`60`:case`61`:case`62`:case`74`:case`81`:return{color:`#234e83`,dashArray:`5, 5`,weight:2};default:return{color:`#234e83`,dashArray:null,weight:2}}}function geo_json_cda1e78fc28b2dc239012a1825fdc7f7_highlighter(feature){switch(feature.id){default:return{color:`#cad40e`}}}function geo_json_cda1e78fc28b2dc239012a1825fdc7f7_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_cda1e78fc28b2dc239012a1825fdc7f7.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_cda1e78fc28b2dc239012a1825fdc7f7_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_cda1e78fc28b2dc239012a1825fdc7f7=L.geoJson(null,{onEachFeature:geo_json_cda1e78fc28b2dc239012a1825fdc7f7_onEachFeature,style:geo_json_cda1e78fc28b2dc239012a1825fdc7f7_styler});function geo_json_cda1e78fc28b2dc239012a1825fdc7f7_add(data){geo_json_cda1e78fc28b2dc239012a1825fdc7f7.addData(data)}geo_json_cda1e78fc28b2dc239012a1825fdc7f7_add({bbox:[-1.433951450433353,49.499857308582335,-1.329752701008355,49.55119579873367],features:[{bbox:[-1.433951450433353,49.499857308582335,-1.433147262174232,49.49986669937966],geometry:{coordinates:[[-1.433951450433353,49.499857308582335],[-1.433878199259997,49.49986473391184],[-1.433878199259997,49.49986473391184],[-1.433829533032811,49.49986272171756],[-1.433147262174232,49.49986669937966],[-1.433147262174232,49.49986669937966]],type:`LineString`},id:`0`,properties:{ampacity:325,bus1_id:`HVMVFeeder03`,bus2_id:`MVBus00140`,element_type:`line`,id:`MVBranch45202`,insulator:null,length:.05295578763904262,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.368408922341095,49.52829954489343,-1.367321186591,49.528337782455814],geometry:{coordinates:[[-1.368408922341095,49.528337782455814],[-1.368408922341095,49.528337782455814],[-1.367321186591,49.52829954489343],[-1.367321186591,49.52829954489343]],type:`LineString`},id:`1`,properties:{ampacity:193,bus1_id:`MVBus14443`,bus2_id:`MVLV10063`,element_type:`line`,id:`MVBranch22393`,insulator:null,length:.07886110873021954,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.367532317945696,49.53266031009273,-1.366949565087487,49.53458353417382],geometry:{coordinates:[[-1.367532317945696,49.53266031009273],[-1.367532317945696,49.53266031009273],[-1.366949565087487,49.53458353417382],[-1.366949565087487,49.53458353417382]],type:`LineString`},id:`2`,properties:{ampacity:193,bus1_id:`MVBus14445`,bus2_id:`MVLV06198`,element_type:`line`,id:`MVBranch18781`,insulator:null,length:.2180209746965883,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.367532317945696,49.53103421357823,-1.363929569632286,49.53266031009273],geometry:{coordinates:[[-1.367532317945696,49.53266031009273],[-1.367532317945696,49.53266031009273],[-1.364515741451122,49.53173053874581],[-1.363929569632286,49.53103421357823],[-1.363929569632286,49.53103421357823]],type:`LineString`},id:`3`,properties:{ampacity:193,bus1_id:`MVBus14445`,bus2_id:`MVLV10065`,element_type:`line`,id:`MVBranch18782`,insulator:null,length:.32992283723741367,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.368408922341095,49.528337782455814,-1.367532317945696,49.53266031009273],geometry:{coordinates:[[-1.368408922341095,49.528337782455814],[-1.368408922341095,49.528337782455814],[-1.367532317945696,49.53266031009273],[-1.367532317945696,49.53266031009273]],type:`LineString`},id:`4`,properties:{ampacity:193,bus1_id:`MVBus14443`,bus2_id:`MVBus14445`,element_type:`line`,id:`MVBranch12884`,insulator:null,length:.4849216955773983,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.368408922341095,49.52751533948379,-1.367945629924356,49.528337782455814],geometry:{coordinates:[[-1.367945629924356,49.52751533948379],[-1.367945629924356,49.52751533948379],[-1.368408922341095,49.528337782455814],[-1.368408922341095,49.528337782455814]],type:`LineString`},id:`5`,properties:{ampacity:193,bus1_id:`MVBus14434`,bus2_id:`MVBus14443`,element_type:`line`,id:`MVBranch22392`,insulator:null,length:.09742733081950168,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.391929859299305,49.52684697064178,-1.382038512535075,49.52820300095466],geometry:{coordinates:[[-1.382038512535075,49.52786431943707],[-1.382038512535075,49.52786431943707],[-1.383473837209671,49.52818728997186],[-1.384664541026206,49.52820300095466],[-1.390149365906288,49.52684697064178],[-1.391929859299305,49.52688747798622],[-1.391929859299305,49.52688747798622]],type:`LineString`},id:`6`,properties:{ampacity:193,bus1_id:`MVBus14439`,bus2_id:`MVLV11613`,element_type:`line`,id:`MVBranch14580`,insulator:null,length:.749899621490495,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.38420748791955,49.529368574793686,-1.382092074428459,49.53207045919828],geometry:{coordinates:[[-1.382092074428459,49.529368574793686],[-1.382092074428459,49.529368574793686],[-1.38420748791955,49.53207045919828],[-1.38420748791955,49.53207045919828]],type:`LineString`},id:`7`,properties:{ampacity:193,bus1_id:`MVBus14441`,bus2_id:`MVLV18655`,element_type:`line`,id:`MVBranch18780`,insulator:null,length:.33727356210494547,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.382294386907641,49.52786431943707,-1.382038512535075,49.529368574793686],geometry:{coordinates:[[-1.382038512535075,49.52786431943707],[-1.382038512535075,49.52786431943707],[-1.382294386907641,49.5286843782084],[-1.382092074428459,49.529368574793686],[-1.382092074428459,49.529368574793686]],type:`LineString`},id:`8`,properties:{ampacity:193,bus1_id:`MVBus14439`,bus2_id:`MVBus14441`,element_type:`line`,id:`MVBranch18779`,insulator:null,length:.17056196230911183,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.382038512535075,49.52709876679234,-1.379330368071129,49.52786431943707],geometry:{coordinates:[[-1.379330368071129,49.52709876679234],[-1.379330368071129,49.52709876679234],[-1.380320389819758,49.52722270478576],[-1.380798267149782,49.52757827573299],[-1.382038512535075,49.52786431943707],[-1.382038512535075,49.52786431943707]],type:`LineString`},id:`9`,properties:{ampacity:193,bus1_id:`MVBus14437`,bus2_id:`MVBus14439`,element_type:`line`,id:`MVBranch03061`,insulator:null,length:.2207891744342707,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.379330368071129,49.5266303066747,-1.379133341172738,49.52709876679234],geometry:{coordinates:[[-1.379330368071129,49.52709876679234],[-1.379330368071129,49.52709876679234],[-1.379133341172738,49.5266303066747],[-1.379133341172738,49.5266303066747]],type:`LineString`},id:`10`,properties:{ampacity:193,bus1_id:`MVBus14437`,bus2_id:`MVLV18656`,element_type:`line`,id:`MVBranch03064`,insulator:null,length:.05401939170307853,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.379330368071129,49.52693985262299,-1.375174481199995,49.52709876679234],geometry:{coordinates:[[-1.375174481199995,49.5270854765628],[-1.375174481199995,49.5270854765628],[-1.378363959690256,49.52693985262299],[-1.379330368071129,49.52709876679234],[-1.379330368071129,49.52709876679234]],type:`LineString`},id:`11`,properties:{ampacity:193,bus1_id:`MVBus14435`,bus2_id:`MVBus14437`,element_type:`line`,id:`MVBranch30737`,insulator:null,length:.30363762939058403,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.375391878107113,49.5270854765628,-1.374848871805876,49.52819089114238],geometry:{coordinates:[[-1.375174481199995,49.5270854765628],[-1.375174481199995,49.5270854765628],[-1.374848871805876,49.527717146130406],[-1.375391878107113,49.52819089114238],[-1.375391878107113,49.52819089114238]],type:`LineString`},id:`12`,properties:{ampacity:193,bus1_id:`MVBus14435`,bus2_id:`MVLV10064`,element_type:`line`,id:`MVBranch12885`,insulator:null,length:.13984235587319505,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.375174481199995,49.5270854765628,-1.367945629924356,49.52751533948379],geometry:{coordinates:[[-1.367945629924356,49.52751533948379],[-1.367945629924356,49.52751533948379],[-1.375174481199995,49.5270854765628],[-1.375174481199995,49.5270854765628]],type:`LineString`},id:`13`,properties:{ampacity:193,bus1_id:`MVBus14434`,bus2_id:`MVBus14435`,element_type:`line`,id:`MVBranch07966`,insulator:null,length:.5255209762938511,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.367945629924356,49.526996947409266,-1.366703140991816,49.52751533948379],geometry:{coordinates:[[-1.366703140991816,49.526996947409266],[-1.366703140991816,49.526996947409266],[-1.367945629924356,49.52751533948379],[-1.367945629924356,49.52751533948379]],type:`LineString`},id:`14`,properties:{ampacity:193,bus1_id:`MVBus14433`,bus2_id:`MVBus14434`,element_type:`line`,id:`MVBranch22394`,insulator:null,length:.10684313253987544,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.366703140991816,49.52669305801903,-1.366071624233616,49.526996947409266],geometry:{coordinates:[[-1.366071624233616,49.52669305801903],[-1.366071624233616,49.52669305801903],[-1.366703140991816,49.526996947409266],[-1.366703140991816,49.526996947409266]],type:`LineString`},id:`15`,properties:{ampacity:193,bus1_id:`MVBus14432`,bus2_id:`MVBus14433`,element_type:`line`,id:`MVBranch12882`,insulator:null,length:.05685638938740189,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.345470629602277,49.53196736281189,-1.345389875331179,49.53286059260983],geometry:{coordinates:[[-1.345470629602277,49.53286059260983],[-1.345470629602277,49.53286059260983],[-1.345389875331179,49.53196736281189],[-1.345389875331179,49.53196736281189]],type:`LineString`},id:`16`,properties:{ampacity:193,bus1_id:`MVBus14450`,bus2_id:`MVLV00730`,element_type:`line`,id:`MVBranch11453`,insulator:null,length:.09951689256607632,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.345705596674752,49.53286059260983,-1.345470629602277,49.53304217442521],geometry:{coordinates:[[-1.345705596674752,49.53304217442521],[-1.345705596674752,49.53304217442521],[-1.345470629602277,49.53286059260983],[-1.345470629602277,49.53286059260983]],type:`LineString`},id:`17`,properties:{ampacity:193,bus1_id:`MVBus14449`,bus2_id:`MVBus14450`,element_type:`line`,id:`MVBranch32042`,insulator:null,length:.026403753223718827,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.344261878545574,49.540375827962926,-1.344193679792921,49.540904805026614],geometry:{coordinates:[[-1.344193679792921,49.540904805026614],[-1.344193679792921,49.540904805026614],[-1.344261878545574,49.540375827962926],[-1.344261878545574,49.540375827962926]],type:`LineString`},id:`18`,properties:{ampacity:193,bus1_id:`MVBus14459`,bus2_id:`MVLV08412`,element_type:`line`,id:`MVBranch15766`,insulator:null,length:.05903963211217331,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.35002322071283,49.54846396469262,-1.344546726140774,49.55119579873367],geometry:{coordinates:[[-1.35002322071283,49.54846396469262],[-1.35002322071283,49.54846396469262],[-1.344546726140774,49.55119579873367],[-1.344546726140774,49.55119579873367]],type:`LineString`},id:`19`,properties:{ampacity:193,bus1_id:`MVBus30329`,bus2_id:`MVLV01638`,element_type:`line`,id:`MVBranch12212`,insulator:null,length:.49936575784781284,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.350802154413356,49.54801832256416,-1.35002322071283,49.54846396469262],geometry:{coordinates:[[-1.350802154413356,49.54801832256416],[-1.350802154413356,49.54801832256416],[-1.35002322071283,49.54846396469262],[-1.35002322071283,49.54846396469262]],type:`LineString`},id:`20`,properties:{ampacity:193,bus1_id:`MVBus30327`,bus2_id:`MVBus30329`,element_type:`line`,id:`MVBranch10172`,insulator:null,length:.07505973949217395,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.351765849407517,49.54801832256416,-1.350802154413356,49.549963147222336],geometry:{coordinates:[[-1.350802154413356,49.54801832256416],[-1.350802154413356,49.54801832256416],[-1.351765849407517,49.548416585119746],[-1.351647522126318,49.549963147222336],[-1.351647522126318,49.549963147222336]],type:`LineString`},id:`21`,properties:{ampacity:193,bus1_id:`MVBus30327`,bus2_id:`MVLV05831`,element_type:`line`,id:`MVBranch02230`,insulator:null,length:.2548384459288032,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.351486916478262,49.54663244728472,-1.350802154413356,49.54801832256416],geometry:{coordinates:[[-1.351486916478262,49.54663244728472],[-1.351486916478262,49.54663244728472],[-1.351373989478891,49.54713720387661],[-1.350802154413356,49.54801832256416],[-1.350802154413356,49.54801832256416]],type:`LineString`},id:`22`,properties:{ampacity:193,bus1_id:`MVBus14461`,bus2_id:`MVBus30327`,element_type:`line`,id:`MVBranch12213`,insulator:null,length:.1631080748627394,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.354432689275723,49.54500115532038,-1.351358802263283,49.54603333478093],geometry:{coordinates:[[-1.351358802263283,49.54603333478093],[-1.351358802263283,49.54603333478093],[-1.352989065702942,49.54545018022141],[-1.354432689275723,49.54500115532038],[-1.354432689275723,49.54500115532038]],type:`LineString`},id:`23`,properties:{ampacity:193,bus1_id:`MVBus32094`,bus2_id:`MVLV08413`,element_type:`line`,id:`MVBranch15770`,insulator:null,length:.25043043244191004,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.350948561983008,49.544691867315635,-1.35090701896399,49.54475576292609],geometry:{coordinates:[[-1.35090701896399,49.54475576292609],[-1.35090701896399,49.54475576292609],[-1.350948561983008,49.544691867315635],[-1.350948561983008,49.544691867315635]],type:`LineString`},id:`24`,properties:{ampacity:325,bus1_id:`MVBus32095`,bus2_id:`MVLV15565`,element_type:`line`,id:`MVBranch48105`,insulator:null,length:.007716290976880467,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.351358802263283,49.54475576292609,-1.35090701896399,49.54603333478093],geometry:{coordinates:[[-1.351358802263283,49.54603333478093],[-1.351358802263283,49.54603333478093],[-1.35090701896399,49.54475576292609],[-1.35090701896399,49.54475576292609]],type:`LineString`},id:`25`,properties:{ampacity:193,bus1_id:`MVBus32094`,bus2_id:`MVBus32095`,element_type:`line`,id:`MVBranch23338`,insulator:null,length:.14580499771374306,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.351486916478262,49.54603333478093,-1.351358802263283,49.54663244728472],geometry:{coordinates:[[-1.351486916478262,49.54663244728472],[-1.351486916478262,49.54663244728472],[-1.351358802263283,49.54603333478093],[-1.351358802263283,49.54603333478093]],type:`LineString`},id:`26`,properties:{ampacity:193,bus1_id:`MVBus14461`,bus2_id:`MVBus32094`,element_type:`line`,id:`MVBranch10711`,insulator:null,length:.06727539665020081,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.351486916478262,49.540904805026614,-1.344193679792921,49.54663244728472],geometry:{coordinates:[[-1.344193679792921,49.540904805026614],[-1.344193679792921,49.540904805026614],[-1.350119394602715,49.54555967300069],[-1.351486916478262,49.54663244728472],[-1.351486916478262,49.54663244728472]],type:`LineString`},id:`27`,properties:{ampacity:193,bus1_id:`MVBus14459`,bus2_id:`MVBus14461`,element_type:`line`,id:`MVBranch31721`,insulator:null,length:.8272889165536899,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.344193679792921,49.54079005423513,-1.344046592491646,49.540904805026614],geometry:{coordinates:[[-1.344046592491646,49.54079005423513],[-1.344046592491646,49.54079005423513],[-1.344193679792921,49.540904805026614],[-1.344193679792921,49.540904805026614]],type:`LineString`},id:`28`,properties:{ampacity:193,bus1_id:`MVBus14458`,bus2_id:`MVBus14459`,element_type:`line`,id:`MVBranch29785`,insulator:null,length:.01661967154464987,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.344046592491646,49.53873292685697,-1.335112820629712,49.54079005423513],geometry:{coordinates:[[-1.335112820629712,49.53873292685697],[-1.335112820629712,49.53873292685697],[-1.342342016364906,49.539460227675846],[-1.344046592491646,49.54079005423513],[-1.344046592491646,49.54079005423513]],type:`LineString`},id:`29`,properties:{ampacity:193,bus1_id:`MVBus14457`,bus2_id:`MVBus14458`,element_type:`line`,id:`MVBranch27130`,insulator:null,length:.7220603766026933,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.335112820629712,49.538694624646375,-1.334195997784767,49.53873292685697],geometry:{coordinates:[[-1.334195997784767,49.538694624646375],[-1.334195997784767,49.538694624646375],[-1.335112820629712,49.53873292685697],[-1.335112820629712,49.53873292685697]],type:`LineString`},id:`30`,properties:{ampacity:193,bus1_id:`MVBus14452`,bus2_id:`MVBus14457`,element_type:`line`,id:`MVBranch20295`,insulator:null,length:.06649567910863435,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.331577872310593,49.54558423279413,-1.331348127293804,49.54573723346734],geometry:{coordinates:[[-1.331577872310593,49.54559897556209],[-1.331577872310593,49.54559897556209],[-1.331446712578302,49.54558423279413],[-1.331356134499559,49.54572480669329],[-1.331348127293804,49.54573723346734],[-1.331348127293804,49.54573723346734]],type:`LineString`},id:`31`,properties:{ampacity:325,bus1_id:`MVBus14453`,bus2_id:`MVBus14454`,element_type:`line`,id:`MVBranch42897`,insulator:null,length:.028084407069707818,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.334195997784767,49.538694624646375,-1.331577872310593,49.54559897556209],geometry:{coordinates:[[-1.334195997784767,49.538694624646375],[-1.334195997784767,49.538694624646375],[-1.331580741928486,49.545581777605285],[-1.331577872310593,49.54559897556209],[-1.331577872310593,49.54559897556209]],type:`LineString`},id:`32`,properties:{ampacity:193,bus1_id:`MVBus14452`,bus2_id:`MVBus14453`,element_type:`line`,id:`MVBranch29784`,insulator:null,length:.7909536117120637,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.331985896645413,49.53865037729998,-1.329752701008355,49.53871148844501],geometry:{coordinates:[[-1.331985896645413,49.53865037729998],[-1.331985896645413,49.53865037729998],[-1.329752701008355,49.53871148844501],[-1.329752701008355,49.53871148844501]],type:`LineString`},id:`33`,properties:{ampacity:193,bus1_id:`MVBus14455`,bus2_id:`MVLV01295`,element_type:`line`,id:`MVBranch01893`,insulator:null,length:.1617802964828953,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.334195997784767,49.53865037729998,-1.331985896645413,49.538981184015455],geometry:{coordinates:[[-1.334195997784767,49.538694624646375],[-1.334195997784767,49.538694624646375],[-1.333329995911496,49.53871656867157],[-1.332537745687778,49.538981184015455],[-1.331985896645413,49.53865037729998],[-1.331985896645413,49.53865037729998]],type:`LineString`},id:`34`,properties:{ampacity:193,bus1_id:`MVBus14452`,bus2_id:`MVBus14455`,element_type:`line`,id:`MVBranch13015`,insulator:null,length:.18148755103329137,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.345705596674752,49.53304217442521,-1.334195997784767,49.538694624646375],geometry:{coordinates:[[-1.345705596674752,49.53304217442521],[-1.345705596674752,49.53304217442521],[-1.334576919054313,49.53737519883158],[-1.334195997784767,49.538694624646375],[-1.334195997784767,49.538694624646375]],type:`LineString`},id:`35`,properties:{ampacity:193,bus1_id:`MVBus14449`,bus2_id:`MVBus14452`,element_type:`line`,id:`MVBranch13016`,insulator:null,length:1.0880093751534499,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.36167574752003,49.527824051865075,-1.345705596674752,49.53304217442521],geometry:{coordinates:[[-1.36167574752003,49.527824051865075],[-1.36167574752003,49.527824051865075],[-1.353218624113,49.530128858750494],[-1.345705596674752,49.53304217442521],[-1.345705596674752,49.53304217442521]],type:`LineString`},id:`36`,properties:{ampacity:193,bus1_id:`MVBus14448`,bus2_id:`MVBus14449`,element_type:`line`,id:`MVBranch08746`,insulator:null,length:1.2968129892721059,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.358129295755885,49.52661622300191,-1.35732245597545,49.52750403221727],geometry:{coordinates:[[-1.35732245597545,49.52750403221727],[-1.35732245597545,49.52750403221727],[-1.358129295755885,49.52661622300191],[-1.358129295755885,49.52661622300191]],type:`LineString`},id:`37`,properties:{ampacity:193,bus1_id:`MVBus14463`,bus2_id:`MVLV08768`,element_type:`line`,id:`MVBranch07968`,insulator:null,length:.11472582493055589,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.35732245597545,49.52721369613046,-1.353213735809931,49.52750403221727],geometry:{coordinates:[[-1.35732245597545,49.52750403221727],[-1.35732245597545,49.52750403221727],[-1.354008785323559,49.52721369613046],[-1.353213735809931,49.52741485604408],[-1.353213735809931,49.52741485604408]],type:`LineString`},id:`38`,properties:{ampacity:193,bus1_id:`MVBus14463`,bus2_id:`MVLV06199`,element_type:`line`,id:`MVBranch25029`,insulator:null,length:.30381443432191135,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.360329890364137,49.52750403221727,-1.35732245597545,49.52776804669114],geometry:{coordinates:[[-1.360329890364137,49.52776804669114],[-1.360329890364137,49.52776804669114],[-1.359678002415967,49.52774387175989],[-1.35732245597545,49.52750403221727],[-1.35732245597545,49.52750403221727]],type:`LineString`},id:`39`,properties:{ampacity:193,bus1_id:`MVBus14462`,bus2_id:`MVBus14463`,element_type:`line`,id:`MVBranch07967`,insulator:null,length:.21987560879011972,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.36167574752003,49.52776804669114,-1.360329890364137,49.527824051865075],geometry:{coordinates:[[-1.36167574752003,49.527824051865075],[-1.36167574752003,49.527824051865075],[-1.360329890364137,49.52776804669114],[-1.360329890364137,49.52776804669114]],type:`LineString`},id:`40`,properties:{ampacity:193,bus1_id:`MVBus14448`,bus2_id:`MVBus14462`,element_type:`line`,id:`MVBranch03062`,insulator:null,length:.09763292837199693,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.366071624233616,49.52669305801903,-1.36167574752003,49.527824051865075],geometry:{coordinates:[[-1.366071624233616,49.52669305801903],[-1.366071624233616,49.52669305801903],[-1.36167574752003,49.527824051865075],[-1.36167574752003,49.527824051865075]],type:`LineString`},id:`41`,properties:{ampacity:357,bus1_id:`MVBus14432`,bus2_id:`MVBus14448`,element_type:`line`,id:`MVBranch14738`,insulator:null,length:.34220306486037083,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.37587187309291,49.52410908925157,-1.366071624233616,49.52669305801903],geometry:{coordinates:[[-1.37587187309291,49.52410908925157],[-1.37587187309291,49.52410908925157],[-1.366071624233616,49.52669305801903],[-1.366071624233616,49.52669305801903]],type:`LineString`},id:`42`,properties:{ampacity:357,bus1_id:`MVBus14431`,bus2_id:`MVBus14432`,element_type:`line`,id:`MVBranch12883`,insulator:null,length:.7655216243145522,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.37587187309291,49.523503540923635,-1.3745101402666364,49.52411376243272],geometry:{coordinates:[[-1.3745101402666364,49.52361539960028],[-1.37451393007748,49.52361540589875],[-1.374530283887948,49.52361558616777],[-1.374535695636503,49.52361668753441],[-1.374538542263336,49.52361727435096],[-1.374547008584166,49.52361326427178],[-1.374571696044895,49.52358610458954],[-1.374606709717908,49.5235607672836],[-1.37464203112261,49.523535483441506],[-1.374687886736525,49.523504992898964],[-1.374695917146592,49.523503540923635],[-1.374704410920078,49.52350675946603],[-1.374730660697725,49.523528332675575],[-1.374794570832627,49.523569590400534],[-1.374868005746312,49.52361551856498],[-1.374941582024805,49.523658825697574],[-1.375009358926943,49.52369721282365],[-1.375091843397271,49.523743734630685],[-1.375172926178832,49.52378788069514],[-1.375265722313568,49.52383716032764],[-1.375355923548697,49.523883039878754],[-1.375449131737633,49.52392828732245],[-1.375532168682095,49.52396794901314],[-1.375619517431518,49.524010301414194],[-1.375687451458401,49.52404265877466],[-1.375775253436141,49.524082308545225],[-1.375845075140324,49.52411098399693],[-1.37585939388824,49.52411376243272],[-1.37587187309291,49.52410908925157],[-1.37587187309291,49.52410908925157]],type:`LineString`},id:`43`,properties:{ampacity:325,bus1_id:`MVLV16705`,bus2_id:`MVBus14431`,element_type:`line`,id:`MVBranch45844`,insulator:null,length:.12857411755433706,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.373158136976772,49.52188870975591,-1.372942820931247,49.5219617785541],geometry:{coordinates:[[-1.372942820931247,49.52194020096842],[-1.372942820931247,49.52194020096842],[-1.372960790542537,49.52194933262995],[-1.37297912032715,49.521958669018105],[-1.37299203962875,49.5219617785541],[-1.373003481763346,49.52195918769556],[-1.373033297401945,49.52194407257697],[-1.373070427262384,49.5219252526504],[-1.373110421866682,49.52190498683359],[-1.373134258711034,49.521895801378406],[-1.373158136976772,49.52188870975591],[-1.373158136976772,49.52188870975591]],type:`LineString`},id:`44`,properties:{ampacity:325,bus1_id:`MVBus16340`,bus2_id:`MVLV16704`,element_type:`line`,id:`MVBranch45665`,insulator:null,length:.01892881924963116,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.364595749065816,49.51584715543139,-1.364298189147717,49.51960541885178],geometry:{coordinates:[[-1.364298189147717,49.51584715543139],[-1.364298189147717,49.51584715543139],[-1.364595749065816,49.51960541885178],[-1.364595749065816,49.51960541885178]],type:`LineString`},id:`45`,properties:{ampacity:193,bus1_id:`MVBus16345`,bus2_id:`MVLV00568`,element_type:`line`,id:`MVBranch20002`,insulator:null,length:.41854810346143656,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.347835381760062,49.515790916675066,-1.347829572300763,49.515809383494506],geometry:{coordinates:[[-1.347835381760062,49.515790916675066],[-1.347835381760062,49.515790916675066],[-1.347829572300763,49.515809383494506],[-1.347829572300763,49.515809383494506]],type:`LineString`},id:`46`,properties:{ampacity:193,bus1_id:`MVBus16349`,bus2_id:`MVLV12126`,element_type:`line`,id:`MVBranch01485`,insulator:null,length:.002096514595334105,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.3360183377539,49.51521983680558,-1.3359918598331,49.51522978767321],geometry:{coordinates:[[-1.3360183377539,49.51521983680558],[-1.3360183377539,49.51521983680558],[-1.336006595808891,49.515224600308706],[-1.3359918598331,49.51522978767321],[-1.3359918598331,49.51522978767321]],type:`LineString`},id:`47`,properties:{ampacity:325,bus1_id:`MVBus16354`,bus2_id:`MVLV06734`,element_type:`line`,id:`MVBranch40917`,insulator:null,length:.002214901144747097,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.338617730114011,49.5148193562122,-1.3360183377539,49.51521983680558],geometry:{coordinates:[[-1.338617730114011,49.514835961962596],[-1.338617730114011,49.514835961962596],[-1.33860772919924,49.51483093458505],[-1.338591176200925,49.51482140416053],[-1.338581071794949,49.5148193562122],[-1.338550329434943,49.514820499785266],[-1.33845698047586,49.51482638342893],[-1.33836632594848,49.51483209498343],[-1.338288462348311,49.51483918812175],[-1.338230881837932,49.51484506975668],[-1.338156861354124,49.51485529174458],[-1.338055079246872,49.51486989327254],[-1.337941740973143,49.51488780507821],[-1.337838147258127,49.51490275834012],[-1.337731725569168,49.51491602628484],[-1.337623456722069,49.51492876593977],[-1.337508577536453,49.51494407169888],[-1.337396314098531,49.514958110753135],[-1.337280355107842,49.5149710753565],[-1.337199987887071,49.51498119334215],[-1.337103748490176,49.5149974055893],[-1.337015680584837,49.51501394434039],[-1.336897388255749,49.51503230276296],[-1.336789224659492,49.51504651309811],[-1.336693312140127,49.515060934684634],[-1.336620413002566,49.51507274007547],[-1.336538658908484,49.51508393390104],[-1.336413934797562,49.51510100407356],[-1.33634765230967,49.515111870471856],[-1.336284683884853,49.51512292364849],[-1.33623904418787,49.51513258589135],[-1.336183704848684,49.51514429687771],[-1.336146787344298,49.515153684489306],[-1.33611996042109,49.515165120663546],[-1.336092385343603,49.515178638726006],[-1.336082830655308,49.515184243801556],[-1.336065868606185,49.51519420165097],[-1.336036174270159,49.51520955560797],[-1.3360183377539,49.51521983680558],[-1.3360183377539,49.51521983680558]],type:`LineString`},id:`48`,properties:{ampacity:325,bus1_id:`MVBus16353`,bus2_id:`MVBus16354`,element_type:`line`,id:`MVBranch47808`,insulator:null,length:.19558721650133015,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.3400486972785,49.514835961962596,-1.338617730114011,49.51536127727438],geometry:{coordinates:[[-1.3400486972785,49.51536127727438],[-1.3400486972785,49.51536127727438],[-1.339548472842566,49.515220517430414],[-1.338617730114011,49.514835961962596],[-1.338617730114011,49.514835961962596]],type:`LineString`},id:`49`,properties:{ampacity:193,bus1_id:`MVBus16352`,bus2_id:`MVBus16353`,element_type:`line`,id:`MVBranch23921`,insulator:null,length:.11928588448450714,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.346685250216569,49.51536127727438,-1.3400486972785,49.51574896728357],geometry:{coordinates:[[-1.346685250216569,49.51574896728357],[-1.346685250216569,49.51574896728357],[-1.340642618246887,49.51552839280092],[-1.3400486972785,49.51536127727438],[-1.3400486972785,49.51536127727438]],type:`LineString`},id:`50`,properties:{ampacity:193,bus1_id:`MVBus16351`,bus2_id:`MVBus16352`,element_type:`line`,id:`MVBranch28729`,insulator:null,length:.48510755176973774,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.347835381760062,49.51574896728357,-1.346685250216569,49.515790916675066],geometry:{coordinates:[[-1.347835381760062,49.515790916675066],[-1.347835381760062,49.515790916675066],[-1.346685250216569,49.51574896728357],[-1.346685250216569,49.51574896728357]],type:`LineString`},id:`51`,properties:{ampacity:193,bus1_id:`MVBus16349`,bus2_id:`MVBus16351`,element_type:`line`,id:`MVBranch01486`,insulator:null,length:.08341537329519629,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.349385326128443,49.515722401635294,-1.347835381760062,49.515790916675066],geometry:{coordinates:[[-1.349385326128443,49.515722401635294],[-1.349385326128443,49.515722401635294],[-1.347835381760062,49.515790916675066],[-1.347835381760062,49.515790916675066]],type:`LineString`},id:`52`,properties:{ampacity:193,bus1_id:`MVBus16348`,bus2_id:`MVBus16349`,element_type:`line`,id:`MVBranch26213`,insulator:null,length:.11249496678995423,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.360357982063541,49.5154563553893,-1.349385326128443,49.515722401635294],geometry:{coordinates:[[-1.360357982063541,49.5154563553893],[-1.360357982063541,49.5154563553893],[-1.352723288785866,49.51564989220757],[-1.349385326128443,49.515722401635294],[-1.349385326128443,49.515722401635294]],type:`LineString`},id:`53`,properties:{ampacity:193,bus1_id:`MVBus16347`,bus2_id:`MVBus16348`,element_type:`line`,id:`MVBranch20001`,insulator:null,length:.7951221854101156,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.360706878808562,49.51449465101565,-1.360357982063541,49.5154563553893],geometry:{coordinates:[[-1.360357982063541,49.5154563553893],[-1.360357982063541,49.5154563553893],[-1.360706878808562,49.51449465101565],[-1.360706878808562,49.51449465101565]],type:`LineString`},id:`54`,properties:{ampacity:193,bus1_id:`MVBus16347`,bus2_id:`MVLV02233`,element_type:`line`,id:`MVBranch00874`,insulator:null,length:.10990392063323207,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.364298189147717,49.5154563553893,-1.360357982063541,49.51584715543139],geometry:{coordinates:[[-1.364298189147717,49.51584715543139],[-1.364298189147717,49.51584715543139],[-1.360357982063541,49.5154563553893],[-1.360357982063541,49.5154563553893]],type:`LineString`},id:`55`,properties:{ampacity:193,bus1_id:`MVBus16345`,bus2_id:`MVBus16347`,element_type:`line`,id:`MVBranch15099`,insulator:null,length:.28861558620082556,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.369179793174285,49.51584715543139,-1.364298189147717,49.51719786668166],geometry:{coordinates:[[-1.369179793174285,49.51719786668166],[-1.369179793174285,49.51719786668166],[-1.369179100725938,49.51719612554071],[-1.367196176574971,49.51595242305164],[-1.365805638447048,49.51603297208332],[-1.364298189147717,49.51584715543139],[-1.364298189147717,49.51584715543139]],type:`LineString`},id:`56`,properties:{ampacity:193,bus1_id:`MVBus16344`,bus2_id:`MVBus16345`,element_type:`line`,id:`MVBranch08604`,insulator:null,length:.41176539826094094,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.369627420347444,49.51719786668166,-1.369179793174285,49.51833205671369],geometry:{coordinates:[[-1.369627420347444,49.51833205671369],[-1.369627420347444,49.51833205671369],[-1.369179793174285,49.51719786668166],[-1.369179793174285,49.51719786668166]],type:`LineString`},id:`57`,properties:{ampacity:193,bus1_id:`MVBus16343`,bus2_id:`MVBus16344`,element_type:`line`,id:`MVBranch04360`,insulator:null,length:.1302420288824289,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.371051896813271,49.518215011350115,-1.369627420347444,49.518456661999856],geometry:{coordinates:[[-1.369627420347444,49.51833205671369],[-1.369627420347444,49.51833205671369],[-1.370153177222226,49.518215011350115],[-1.370280097133333,49.518456661999856],[-1.371051896813271,49.51839548894923],[-1.371051896813271,49.51839548894923]],type:`LineString`},id:`58`,properties:{ampacity:325,bus1_id:`MVBus16343`,bus2_id:`MVLV00567`,element_type:`line`,id:`MVBranch35548`,insulator:null,length:.12493630621683054,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.372488966223399,49.51833205671369,-1.369627420347444,49.52151975882387],geometry:{coordinates:[[-1.372488966223399,49.52151975882387],[-1.372488966223399,49.52151975882387],[-1.370799313389356,49.520959938596874],[-1.369627420347444,49.51833205671369],[-1.369627420347444,49.51833205671369]],type:`LineString`},id:`59`,properties:{ampacity:193,bus1_id:`MVBus16342`,bus2_id:`MVBus16343`,element_type:`line`,id:`MVBranch22395`,insulator:null,length:.44161320889387423,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.372943410384867,49.52151975882387,-1.372488966223399,49.52196427071355],geometry:{coordinates:[[-1.372942820931247,49.52194020096842],[-1.372942820931247,49.52194020096842],[-1.372943410384867,49.52194109102263],[-1.372930900080305,49.521938859101546],[-1.372913668407632,49.52194256315057],[-1.372878715660855,49.521955219572796],[-1.372860737457037,49.521960628055034],[-1.372845794192618,49.52196427071355],[-1.372839374207697,49.52196278665339],[-1.37283301309268,49.521958306482176],[-1.372822490727311,49.52194368553268],[-1.372801732098594,49.521906773739765],[-1.372768560110694,49.52185697163041],[-1.372735754008908,49.52181221170446],[-1.372703875088077,49.521764428957376],[-1.372667218162021,49.52171418547647],[-1.372641986656806,49.5216828243158],[-1.37260852656744,49.52164123162739],[-1.37256983265634,49.521590133579544],[-1.372542243755531,49.521553692530375],[-1.372519614001016,49.521530775658654],[-1.372509356188701,49.52152398747884],[-1.372488966223399,49.52151975882387],[-1.372488966223399,49.52151975882387]],type:`LineString`},id:`60`,properties:{ampacity:325,bus1_id:`MVBus16340`,bus2_id:`MVBus16342`,element_type:`line`,id:`MVBranch43144`,insulator:null,length:.06437146766534582,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.374676983694804,49.52194020096842,-1.372942820931247,49.52361539960028],geometry:{coordinates:[[-1.3745101402666364,49.52361539960028],[-1.374507803738187,49.52360122533593],[-1.374526066806178,49.52360468285858],[-1.374533394116747,49.52360248821487],[-1.374539225399954,49.52359623929475],[-1.374542902791684,49.52359228662578],[-1.374559665418577,49.52357374219606],[-1.37458468390078,49.52355666122352],[-1.374608644482612,49.523538326951446],[-1.374651289781291,49.52350985046158],[-1.374672885292921,49.52349585109228],[-1.374676983694804,49.523490087087836],[-1.374675508775088,49.52348346947519],[-1.374645625305597,49.52346645003947],[-1.374594819624124,49.523431793761624],[-1.374545544583284,49.52339691053581],[-1.374484529202116,49.523347192181014],[-1.374424784057626,49.52329708403555],[-1.374366781857894,49.52324624785112],[-1.374314764190819,49.52320154883666],[-1.374218840636028,49.52311923858923],[-1.374161365825145,49.52306957301507],[-1.374093239530904,49.52301341022246],[-1.374031806559135,49.5229575450475],[-1.373976459418936,49.5229073103936],[-1.373914556492944,49.52285315009208],[-1.373851545391469,49.522799896059894],[-1.373794617475623,49.52275223667008],[-1.373736040825428,49.522699367710544],[-1.373671172141087,49.522648490631525],[-1.373627609187473,49.5226138809479],[-1.373598507155725,49.522595245664114],[-1.373557897638867,49.52256041023802],[-1.373512963824633,49.522522515678276],[-1.373446574410371,49.52246476149907],[-1.373382657503204,49.52241005142744],[-1.373343808464295,49.52238748067885],[-1.373314118545625,49.52237577817476],[-1.373275284016497,49.5223509320102],[-1.373233341010657,49.52231560696845],[-1.373190513691656,49.522275327600745],[-1.373154672440506,49.52224166720789],[-1.373136387757179,49.522224578446945],[-1.373123259338372,49.52220640494466],[-1.373118218963762,49.52219119281035],[-1.373108839541907,49.522172337521894],[-1.373085338914012,49.522151893331866],[-1.373046910551303,49.5221008502141],[-1.373031009517598,49.522070353155485],[-1.37302099477644,49.52204388328013],[-1.373012536318817,49.52202363289315],[-1.373003933586273,49.522007676075425],[-1.372986026152343,49.5219820783508],[-1.372969911433426,49.52196462609999],[-1.372952597679086,49.52194949466127],[-1.372942820931247,49.52194020096842],[-1.372942820931247,49.52194020096842]],type:`LineString`},id:`61`,properties:{ampacity:325,bus1_id:`MVLV16705`,bus2_id:`MVBus16340`,element_type:`line`,id:`MVBranch38547`,insulator:null,length:.2333369549446221,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.37588641915197,49.52351959615264,-1.374508686984242,49.52412880075812],geometry:{coordinates:[[-1.375882006468234,49.52411966657223],[-1.375882006468234,49.52411966657223],[-1.37588641915197,49.52412374796654],[-1.375880860165431,49.524127848501855],[-1.37586540338666,49.52412880075812],[-1.37584554885683,49.52412720877028],[-1.375807411328535,49.5241110460851],[-1.375750303320852,49.52408473087652],[-1.375670428398973,49.52404924317009],[-1.375587919400292,49.52400981709691],[-1.375491459283816,49.52396411232768],[-1.375402070908907,49.523920680630056],[-1.375311702430374,49.52387440162309],[-1.375223539956287,49.52382920563422],[-1.3751398718712,49.523785220077464],[-1.375060876097653,49.5237410907041],[-1.374975165607978,49.523692941692595],[-1.374892583496152,49.52364412088988],[-1.374869077046494,49.5236293241206],[-1.374810869794574,49.52359413134504],[-1.374748457020092,49.52355447307586],[-1.374715753686123,49.523532289150474],[-1.374699457210854,49.523521101071765],[-1.374691087832194,49.52351959615264],[-1.3746827809573,49.52352370924028],[-1.374658902324847,49.52354107887513],[-1.37463508477158,49.52355833872262],[-1.374596825073989,49.5235861497596],[-1.374564695357433,49.523613349576806],[-1.374545439534793,49.52363065789267],[-1.374538729849515,49.52363508150769],[-1.374533093694201,49.523635075063176],[-1.374528655814153,49.52363406962236],[-1.374508686984242,49.52362956756616],[-1.3745101402666364,49.52361539960028]],type:`LineString`},id:`62`,properties:{ampacity:325,bus1_id:`MVBus14429`,bus2_id:`MVLV16705`,element_type:`line`,id:`MVBranch34113`,insulator:null,length:.1307080187271019,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.379825737532433,49.52314398510525,-1.375882006468234,49.52411966657223],geometry:{coordinates:[[-1.379825737532433,49.52314398510525],[-1.379825737532433,49.52314398510525],[-1.375882006468234,49.52411966657223],[-1.375882006468234,49.52411966657223]],type:`LineString`},id:`63`,properties:{ampacity:357,bus1_id:`MVBus00155`,bus2_id:`MVBus14429`,element_type:`line`,id:`MVBranch25030`,insulator:null,length:.30545779992426125,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.381398873619378,49.517696058278425,-1.380135338012356,49.52066867702094],geometry:{coordinates:[[-1.380536944462787,49.52066867702094],[-1.380536944462787,49.52066867702094],[-1.380135338012356,49.51790772555488],[-1.381398873619378,49.517696058278425],[-1.381398873619378,49.517696058278425]],type:`LineString`},id:`64`,properties:{ampacity:193,bus1_id:`MVBus11466`,bus2_id:`MVLV08663`,element_type:`line`,id:`MVBranch22253`,insulator:null,length:.4029193743641605,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.380536944462787,49.52066867702094,-1.379825737532433,49.52314398510525],geometry:{coordinates:[[-1.379825737532433,49.52314398510525],[-1.379825737532433,49.52314398510525],[-1.380536944462787,49.52066867702094],[-1.380536944462787,49.52066867702094]],type:`LineString`},id:`65`,properties:{ampacity:193,bus1_id:`MVBus00155`,bus2_id:`MVBus11466`,element_type:`line`,id:`MVBranch03063`,insulator:null,length:.2800778679443321,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.392224691891333,49.519893527602804,-1.379825737532433,49.52314398510525],geometry:{coordinates:[[-1.392224691891333,49.519893527602804],[-1.392224691891333,49.519893527602804],[-1.379825737532433,49.52314398510525],[-1.379825737532433,49.52314398510525]],type:`LineString`},id:`66`,properties:{ampacity:357,bus1_id:`MVBus00154`,bus2_id:`MVBus00155`,element_type:`line`,id:`MVBranch22252`,insulator:null,length:.9678000868795191,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.391548060075391,49.51846877062308,-1.391472629972477,49.51863419448631],geometry:{coordinates:[[-1.391548060075391,49.51863419448631],[-1.391548060075391,49.51863419448631],[-1.391472629972477,49.51846877062308],[-1.391472629972477,49.51846877062308]],type:`LineString`},id:`67`,properties:{ampacity:193,bus1_id:`MVBus00156`,bus2_id:`MVLV01171`,element_type:`line`,id:`MVBranch24905`,insulator:null,length:.019192000479414006,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.392224691891333,49.51863419448631,-1.391548060075391,49.519893527602804],geometry:{coordinates:[[-1.392224691891333,49.519893527602804],[-1.392224691891333,49.519893527602804],[-1.391548060075391,49.51863419448631],[-1.391548060075391,49.51863419448631]],type:`LineString`},id:`68`,properties:{ampacity:193,bus1_id:`MVBus00154`,bus2_id:`MVBus00156`,element_type:`line`,id:`MVBranch07833`,insulator:null,length:.1483844769179519,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.394277047474696,49.5192952387995,-1.392224691891333,49.519893527602804],geometry:{coordinates:[[-1.394277047474696,49.5192952387995],[-1.394277047474696,49.5192952387995],[-1.392224691891333,49.519893527602804],[-1.392224691891333,49.519893527602804]],type:`LineString`},id:`69`,properties:{ampacity:357,bus1_id:`MVBus00151`,bus2_id:`MVBus00154`,element_type:`line`,id:`MVBranch12737`,insulator:null,length:.16282377592133623,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.396694165154007,49.516044410422516,-1.394833996691817,49.51880010232737],geometry:{coordinates:[[-1.394833996691817,49.51880010232737],[-1.394833996691817,49.51880010232737],[-1.396496479783142,49.517386950319356],[-1.396694165154007,49.516714330965854],[-1.396058529632034,49.516044410422516],[-1.396058529632034,49.516044410422516]],type:`LineString`},id:`70`,properties:{ampacity:193,bus1_id:`MVBus00152`,bus2_id:`MVLV11614`,element_type:`line`,id:`MVBranch14579`,insulator:null,length:.361719258634167,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.394833996691817,49.51880010232737,-1.394277047474696,49.5192952387995],geometry:{coordinates:[[-1.394277047474696,49.5192952387995],[-1.394277047474696,49.5192952387995],[-1.394833996691817,49.51880010232737],[-1.394833996691817,49.51880010232737]],type:`LineString`},id:`71`,properties:{ampacity:193,bus1_id:`MVBus00151`,bus2_id:`MVBus00152`,element_type:`line`,id:`MVBranch14577`,insulator:null,length:.06825631635105202,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.412228466426174,49.51460911594352,-1.394277047474696,49.5192952387995],geometry:{coordinates:[[-1.412228466426174,49.51460911594352],[-1.412228466426174,49.51460911594352],[-1.394277047474696,49.5192952387995],[-1.394277047474696,49.5192952387995]],type:`LineString`},id:`72`,properties:{ampacity:357,bus1_id:`MVBus00143`,bus2_id:`MVBus00151`,element_type:`line`,id:`MVBranch12736`,insulator:null,length:1.4004826400271495,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.414107643211931,49.518812348878335,-1.412885744293428,49.519224509065616],geometry:{coordinates:[[-1.412885744293428,49.519224509065616],[-1.412885744293428,49.519224509065616],[-1.414107643211931,49.518812348878335],[-1.414107643211931,49.518812348878335]],type:`LineString`},id:`73`,properties:{ampacity:193,bus1_id:`MVBus00145`,bus2_id:`MVLV05564`,element_type:`line`,id:`MVBranch22250`,insulator:null,length:.09964594277049314,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.408557367825913,49.521971789837664,-1.404682215948554,49.52291273994714],geometry:{coordinates:[[-1.40853396112505,49.521971789837664],[-1.40853396112505,49.521971789837664],[-1.408557168947826,49.52199444873275],[-1.408557367825913,49.52201319105377],[-1.408403565162502,49.52205320599162],[-1.408333163194044,49.5220715234229],[-1.407791656966289,49.52221236988192],[-1.407353244970395,49.52232640097521],[-1.406856586421732,49.522455582175034],[-1.406025918145544,49.52263782777185],[-1.405375331855827,49.52278054543903],[-1.404841603060225,49.522897631598234],[-1.404731375867821,49.52291273994714],[-1.404682215948554,49.522898591448595],[-1.404682215948554,49.522898591448595]],type:`LineString`},id:`74`,properties:{ampacity:325,bus1_id:`MVBus00149`,bus2_id:`MVLV05857`,element_type:`line`,id:`MVBranch39970`,insulator:null,length:.30372207120162004,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.409262437362678,49.5215231527115,-1.40853396112505,49.521971789837664],geometry:{coordinates:[[-1.409262437362678,49.5215231527115],[-1.409262437362678,49.5215231527115],[-1.40853396112505,49.521971789837664],[-1.40853396112505,49.521971789837664]],type:`LineString`},id:`75`,properties:{ampacity:193,bus1_id:`MVBus00147`,bus2_id:`MVBus00149`,element_type:`line`,id:`MVBranch26350`,insulator:null,length:.07260696893063866,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.409262437362678,49.5215231527115,-1.408590245322735,49.522215742086814],geometry:{coordinates:[[-1.409262437362678,49.5215231527115],[-1.409262437362678,49.5215231527115],[-1.408590245322735,49.522215742086814],[-1.408590245322735,49.522215742086814]],type:`LineString`},id:`76`,properties:{ampacity:193,bus1_id:`MVBus00147`,bus2_id:`MVLV01169`,element_type:`line`,id:`MVBranch12739`,insulator:null,length:.091116949891685,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.412885744293428,49.519224509065616,-1.409262437362678,49.5215231527115],geometry:{coordinates:[[-1.412885744293428,49.519224509065616],[-1.412885744293428,49.519224509065616],[-1.409309956799744,49.52147418984571],[-1.409262437362678,49.5215231527115],[-1.409262437362678,49.5215231527115]],type:`LineString`},id:`77`,properties:{ampacity:193,bus1_id:`MVBus00145`,bus2_id:`MVBus00147`,element_type:`line`,id:`MVBranch00957`,insulator:null,length:.3664958381602493,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.41361636582413,49.515126844272686,-1.412088304372246,49.519224509065616],geometry:{coordinates:[[-1.412088304372246,49.515126844272686],[-1.412088304372246,49.515126844272686],[-1.412583977554435,49.51582203449529],[-1.41361636582413,49.51612167831818],[-1.41328256482144,49.51844635798189],[-1.412885744293428,49.519224509065616],[-1.412885744293428,49.519224509065616]],type:`LineString`},id:`78`,properties:{ampacity:193,bus1_id:`MVBus00144`,bus2_id:`MVBus00145`,element_type:`line`,id:`MVBranch22249`,insulator:null,length:.5179627421421704,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.412228466426174,49.51460911594352,-1.412088304372246,49.515126844272686],geometry:{coordinates:[[-1.412228466426174,49.51460911594352],[-1.412228466426174,49.51460911594352],[-1.412088304372246,49.515126844272686],[-1.412088304372246,49.515126844272686]],type:`LineString`},id:`79`,properties:{ampacity:193,bus1_id:`MVBus00143`,bus2_id:`MVBus00144`,element_type:`line`,id:`MVBranch18677`,insulator:null,length:.05846928714576897,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.426049500668638,49.510987347109946,-1.412228466426174,49.51460911594352],geometry:{coordinates:[[-1.426049500668638,49.510987347109946],[-1.426049500668638,49.510987347109946],[-1.412228466426174,49.51460911594352],[-1.412228466426174,49.51460911594352]],type:`LineString`},id:`80`,properties:{ampacity:357,bus1_id:`MVBus00142`,bus2_id:`MVBus00143`,element_type:`line`,id:`MVBranch16719`,insulator:null,length:1.07890324604735,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.426184734665892,49.510987347109946,-1.426049500668638,49.51130653318748],geometry:{coordinates:[[-1.426049500668638,49.510987347109946],[-1.426049500668638,49.510987347109946],[-1.426145890215806,49.51130653318748],[-1.426184734665892,49.51129034911221],[-1.426184734665892,49.51129034911221]],type:`LineString`},id:`81`,properties:{ampacity:325,bus1_id:`MVBus00142`,bus2_id:`MVLV11121`,element_type:`line`,id:`MVBranch39160`,insulator:null,length:.03951925397195987,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.432278274736275,49.5016495516555,-1.426049500668638,49.510987347109946],geometry:{coordinates:[[-1.432278274736275,49.5016495516555],[-1.432278274736275,49.5016495516555],[-1.427844175772212,49.51051836185911],[-1.426049500668638,49.510987347109946],[-1.426049500668638,49.510987347109946]],type:`LineString`},id:`82`,properties:{ampacity:357,bus1_id:`MVBus00141`,bus2_id:`MVBus00142`,element_type:`line`,id:`MVBranch10461`,insulator:null,length:1.1773966746299238,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-1.432001091043338,49.50129097345488,-1.429865092470705,49.50164058103889],geometry:{coordinates:[[-1.432001091043338,49.50164058103889],[-1.432001091043338,49.50164058103889],[-1.429865092470705,49.50129097345488],[-1.429865092470705,49.50129097345488]],type:`LineString`},id:`83`,properties:{ampacity:193,bus1_id:`MVBus00159`,bus2_id:`MVLV15305`,element_type:`line`,id:`MVBranch17664`,insulator:null,length:.15953088680777358,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.432278274736275,49.50164058103889,-1.432001091043338,49.5016495516555],geometry:{coordinates:[[-1.432278274736275,49.5016495516555],[-1.432278274736275,49.5016495516555],[-1.432001091043338,49.50164058103889],[-1.432001091043338,49.50164058103889]],type:`LineString`},id:`84`,properties:{ampacity:193,bus1_id:`MVBus00141`,bus2_id:`MVBus00159`,element_type:`line`,id:`MVBranch17661`,insulator:null,length:.020102333060506964,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-1.433147262174232,49.49986669937966,-1.432278274736275,49.5016495516555],geometry:{coordinates:[[-1.433147262174232,49.49986669937966],[-1.433147262174232,49.49986669937966],[-1.432278274736275,49.5016495516555],[-1.432278274736275,49.5016495516555]],type:`LineString`},id:`85`,properties:{ampacity:357,bus1_id:`MVBus00140`,bus2_id:`MVBus00141`,element_type:`line`,id:`MVBranch10459`,insulator:null,length:.20803891457861706,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`}],type:`FeatureCollection`}),geo_json_cda1e78fc28b2dc239012a1825fdc7f7.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_cda1e78fc28b2dc239012a1825fdc7f7.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_cda1e78fc28b2dc239012a1825fdc7f7.addTo(feature_group_sub_group_373cb13b63d6505165edf4db1b39656e),feature_group_sub_group_373cb13b63d6505165edf4db1b39656e.addTo(map_4cf9dd9c5ea009fc2cc9dfdf5129ce54);var layer_control_d2d3a614bf08533a39def5edb4d79723_layers={base_layers:{openstreetmap:tile_layer_e37f784e245d1686d816e6b6cbd8113a},overlays:{"MV Feeder 041":feature_group_62effb2e4ebb164956048cb99cf898d8,Buses:feature_group_sub_group_02220e157ed2d2ae494aee3c2842dbde,Lines:feature_group_sub_group_373cb13b63d6505165edf4db1b39656e}};let layer_control_d2d3a614bf08533a39def5edb4d79723=L.control.layers(layer_control_d2d3a614bf08533a39def5edb4d79723_layers.base_layers,layer_control_d2d3a614bf08533a39def5edb4d79723_layers.overlays,{position:`bottomright`,collapsed:!1,autoZIndex:!0}).addTo(map_4cf9dd9c5ea009fc2cc9dfdf5129ce54);new L.Draggable(layer_control_d2d3a614bf08533a39def5edb4d79723.getContainer()).enable();var feature_group_62effb2e4ebb164956048cb99cf898d8searchControl=new L.Control.Search({layer:feature_group_62effb2e4ebb164956048cb99cf898d8,propertyName:`id`,collapsed:!1,textPlaceholder:`Search network elements...`,position:`topleft`,initial:!1,hideMarkerOnCollapse:!0});feature_group_62effb2e4ebb164956048cb99cf898d8searchControl.on(`search:locationfound`,function(e){feature_group_62effb2e4ebb164956048cb99cf898d8.setStyle(function(feature){return feature.properties.style}),e.layer._popup&&e.layer.openPopup()}),feature_group_62effb2e4ebb164956048cb99cf898d8searchControl.on(`search:collapsed`,function(e){feature_group_62effb2e4ebb164956048cb99cf898d8.setStyle(function(feature){return feature.properties.style})}),map_4cf9dd9c5ea009fc2cc9dfdf5129ce54.addControl(feature_group_62effb2e4ebb164956048cb99cf898d8searchControl);function customFlyToBounds(){let bounds=L.latLngBounds([]);map_4cf9dd9c5ea009fc2cc9dfdf5129ce54.eachLayer(function(layer){typeof layer.getBounds==`function`&&bounds.extend(layer.getBounds())}),bounds.isValid()&&map_4cf9dd9c5ea009fc2cc9dfdf5129ce54.fitBounds(bounds,{padding:[30,30]})}map_4cf9dd9c5ea009fc2cc9dfdf5129ce54.on(`overlayadd`,customFlyToBounds),customFlyToBounds();</script></html>
