<!doctypehtml><html lang=en><title>MV Feeder 078</title><meta content="text/html; charset=UTF-8" http-equiv=content-type><meta content="The Roseau Load Flow solver includes 40 medium and low voltage distribution networks." lang=en name=description xml:lang=en><meta content="distribution grid, network data, lv network, mv network, free" lang=en name=keywords xml:lang=en><style>h1{text-align:center}</style><link href=../css/custom.css rel=stylesheet><script src=https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.js></script><script src=https://code.jquery.com/jquery-3.7.1.min.js></script><script src=https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/js/bootstrap.bundle.min.js></script><script src=https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.js></script><link href=https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.css rel=stylesheet><link href=https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/css/bootstrap.min.css rel=stylesheet><link href=https://netdna.bootstrapcdn.com/bootstrap/3.0.0/css/bootstrap-glyphicons.css rel=stylesheet><link href=https://cdn.jsdelivr.net/npm/@fortawesome/fontawesome-free@6.2.0/css/all.min.css rel=stylesheet><link href=https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.css rel=stylesheet><link href=https://cdn.jsdelivr.net/gh/python-visualization/folium/folium/templates/leaflet.awesome.rotate.min.css rel=stylesheet><meta content="width=device-width,initial-scale=1.0,maximum-scale=1.0,user-scalable=no" name=viewport><style>#map_19eaf3c596e9913c0c552d640bb0f9a6{width:100%;height:100%;position:relative;top:0%;left:0%}.leaflet-container{font-size:1rem}</style><style>html,body{width:100%;height:100%;margin:0;padding:0}</style><style>#map{position:absolute;inset:0}</style><script>L_NO_TOUCH=!1,L_DISABLE_3D=!1;</script><script src=https://unpkg.com/leaflet.featuregroup.subgroup@1.0.2/dist/leaflet.featuregroup.subgroup.js></script><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><script src=https://cdn.jsdelivr.net/npm/leaflet-search@2.9.7/dist/leaflet-search.min.js></script><link href=https://cdn.jsdelivr.net/npm/leaflet-search@2.9.7/dist/leaflet-search.min.css rel=stylesheet><body><h1>MV Feeder 078</h1><div class=folium-map id=map_19eaf3c596e9913c0c552d640bb0f9a6></div></body><script>L.Marker.include({setStyle:function(style){this.setIcon(L.divIcon(Object.assign({},this.options.icon.options,style)))}}),L.Marker.include({setStyle:function(style){this.setIcon(L.divIcon(Object.assign({},this.options.icon.options,style)))}});var map_19eaf3c596e9913c0c552d640bb0f9a6=L.map(`map_19eaf3c596e9913c0c552d640bb0f9a6`,{center:[0,0],crs:L.CRS.EPSG3857,zoom:1,zoomControl:!1,preferCanvas:!1});L.control.zoom({position:`topright`}).addTo(map_19eaf3c596e9913c0c552d640bb0f9a6);var tile_layer_df1af1dddb6b07c85b52579f3771ec00=L.tileLayer(`https://tile.openstreetmap.org/{z}/{x}/{y}.png`,{minZoom:0,maxZoom:19,maxNativeZoom:19,noWrap:!1,attribution:`&copy; <a href="https://www.openstreetmap.org/copyright">OpenStreetMap</a> contributors`,subdomains:`abc`,detectRetina:!1,tms:!1,opacity:1});tile_layer_df1af1dddb6b07c85b52579f3771ec00.addTo(map_19eaf3c596e9913c0c552d640bb0f9a6);var feature_group_a8a7d2c80906f696c03551a8dd55b645=L.featureGroup({});feature_group_a8a7d2c80906f696c03551a8dd55b645.addTo(map_19eaf3c596e9913c0c552d640bb0f9a6);var feature_group_sub_group_3d66dcb0ce44f8b8c7290ec100b7da00=L.featureGroup.subGroup(feature_group_a8a7d2c80906f696c03551a8dd55b645);function geo_json_f2147315e6f28088737e8817270872c4_styler(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #234e83;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #234e83;
                ">
    </div>
    `}}}function geo_json_f2147315e6f28088737e8817270872c4_highlighter(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #cad40e;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #cad40e;
                ">
    </div>
    `}}}function geo_json_f2147315e6f28088737e8817270872c4_pointToLayer(feature,latlng){var opts={};opts.icon=new L.DivIcon({iconSize:[0,0],iconAnchor:[0,0],className:`empty`});let style=geo_json_f2147315e6f28088737e8817270872c4_styler(feature);return Object.assign(opts.icon.options,style),new L.Marker(latlng,opts)}function geo_json_f2147315e6f28088737e8817270872c4_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_f2147315e6f28088737e8817270872c4.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_f2147315e6f28088737e8817270872c4_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_f2147315e6f28088737e8817270872c4=L.geoJson(null,{onEachFeature:geo_json_f2147315e6f28088737e8817270872c4_onEachFeature,style:geo_json_f2147315e6f28088737e8817270872c4_styler,pointToLayer:geo_json_f2147315e6f28088737e8817270872c4_pointToLayer});function geo_json_f2147315e6f28088737e8817270872c4_add(data){geo_json_f2147315e6f28088737e8817270872c4.addData(data)}geo_json_f2147315e6f28088737e8817270872c4_add({bbox:[-.888557428715923,48.82656655184295,-.856679771196076,48.858894496901186],features:[{bbox:[-.861907220519602,48.85275990396129,-.861907220519602,48.85275990396129],geometry:{coordinates:[-.861907220519602,48.85275990396129],type:`Point`},id:`0`,properties:{element_type:`bus`,id:`HVMV06`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.861907220519602,48.85275990396129,-.861907220519602,48.85275990396129],geometry:{coordinates:[-.861907220519602,48.85275990396129],type:`Point`},id:`1`,properties:{element_type:`bus`,id:`HVMVFeeder06`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.86001853756168,48.85337575425656,-.86001853756168,48.85337575425656],geometry:{coordinates:[-.86001853756168,48.85337575425656],type:`Point`},id:`2`,properties:{element_type:`bus`,id:`MVLV16267`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.865356031015941,48.8569050172066,-.865356031015941,48.8569050172066],geometry:{coordinates:[-.865356031015941,48.8569050172066],type:`Point`},id:`3`,properties:{element_type:`bus`,id:`MVBus05176`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.865158661585753,48.85696769446948,-.865158661585753,48.85696769446948],geometry:{coordinates:[-.865158661585753,48.85696769446948],type:`Point`},id:`4`,properties:{element_type:`bus`,id:`MVBus05175`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.864145676144476,48.85700715758124,-.864145676144476,48.85700715758124],geometry:{coordinates:[-.864145676144476,48.85700715758124],type:`Point`},id:`5`,properties:{element_type:`bus`,id:`MVBus05174`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.863774645581598,48.85794501052119,-.863774645581598,48.85794501052119],geometry:{coordinates:[-.863774645581598,48.85794501052119],type:`Point`},id:`6`,properties:{element_type:`bus`,id:`MVBus05173`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.864077991992518,48.858894496901186,-.864077991992518,48.858894496901186],geometry:{coordinates:[-.864077991992518,48.858894496901186],type:`Point`},id:`7`,properties:{element_type:`bus`,id:`MVLV00093`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.863762652584391,48.85793512380676,-.863762652584391,48.85793512380676],geometry:{coordinates:[-.863762652584391,48.85793512380676],type:`Point`},id:`8`,properties:{element_type:`bus`,id:`MVBus04732`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.863918222964227,48.85700255077768,-.863918222964227,48.85700255077768],geometry:{coordinates:[-.863918222964227,48.85700255077768],type:`Point`},id:`9`,properties:{element_type:`bus`,id:`MVBus04731`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8616552619450155,48.85683610333325,-.8616552619450155,48.85683610333325],geometry:{coordinates:[-.8616552619450155,48.85683610333325],type:`Point`},id:`10`,properties:{element_type:`bus`,id:`MVLV17336`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.860106265907068,48.853379550930796,-.860106265907068,48.853379550930796],geometry:{coordinates:[-.860106265907068,48.853379550930796],type:`Point`},id:`11`,properties:{element_type:`bus`,id:`MVBus04323`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.875473232182965,48.84208025906252,-.875473232182965,48.84208025906252],geometry:{coordinates:[-.875473232182965,48.84208025906252],type:`Point`},id:`12`,properties:{element_type:`bus`,id:`MVBus08705`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.876715779516786,48.84145658387014,-.876715779516786,48.84145658387014],geometry:{coordinates:[-.876715779516786,48.84145658387014],type:`Point`},id:`13`,properties:{element_type:`bus`,id:`MVBus08704`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.876689117189963,48.841427008610744,-.876689117189963,48.841427008610744],geometry:{coordinates:[-.876689117189963,48.841427008610744],type:`Point`},id:`14`,properties:{element_type:`bus`,id:`MVBus08703`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.876492203069748,48.84105368987994,-.876492203069748,48.84105368987994],geometry:{coordinates:[-.876492203069748,48.84105368987994],type:`Point`},id:`15`,properties:{element_type:`bus`,id:`MVBus08702`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.874905311669654,48.839830229741395,-.874905311669654,48.839830229741395],geometry:{coordinates:[-.874905311669654,48.839830229741395],type:`Point`},id:`16`,properties:{element_type:`bus`,id:`MVLV14202`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.876293704382707,48.841087077107254,-.876293704382707,48.841087077107254],geometry:{coordinates:[-.876293704382707,48.841087077107254],type:`Point`},id:`17`,properties:{element_type:`bus`,id:`MVBus07205`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.873675944485619,48.84146590316994,-.873675944485619,48.84146590316994],geometry:{coordinates:[-.873675944485619,48.84146590316994],type:`Point`},id:`18`,properties:{element_type:`bus`,id:`MVBus07204`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.873007234026652,48.84148884120062,-.873007234026652,48.84148884120062],geometry:{coordinates:[-.873007234026652,48.84148884120062],type:`Point`},id:`19`,properties:{element_type:`bus`,id:`MVBus07203`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.86695823363757,48.84303468142016,-.86695823363757,48.84303468142016],geometry:{coordinates:[-.86695823363757,48.84303468142016],type:`Point`},id:`20`,properties:{element_type:`bus`,id:`MVLV17331`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.870691717544495,48.84198811304198,-.870691717544495,48.84198811304198],geometry:{coordinates:[-.870691717544495,48.84198811304198],type:`Point`},id:`21`,properties:{element_type:`bus`,id:`MVBus08183`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8717518762744035,48.84182098477776,-.8717518762744035,48.84182098477776],geometry:{coordinates:[-.8717518762744035,48.84182098477776],type:`Point`},id:`22`,properties:{element_type:`bus`,id:`MVLV14197`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.872898415892355,48.84142980041824,-.872898415892355,48.84142980041824],geometry:{coordinates:[-.872898415892355,48.84142980041824],type:`Point`},id:`23`,properties:{element_type:`bus`,id:`MVBus07202`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.872146518973825,48.839822200116686,-.872146518973825,48.839822200116686],geometry:{coordinates:[-.872146518973825,48.839822200116686],type:`Point`},id:`24`,properties:{element_type:`bus`,id:`MVBus07201`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.871876996225313,48.8388095884613,-.871876996225313,48.8388095884613],geometry:{coordinates:[-.871876996225313,48.8388095884613],type:`Point`},id:`25`,properties:{element_type:`bus`,id:`MVBus07200`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.868817103520342,48.838763622546615,-.868817103520342,48.838763622546615],geometry:{coordinates:[-.868817103520342,48.838763622546615],type:`Point`},id:`26`,properties:{element_type:`bus`,id:`MVBus07199`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8686998101678213,48.838526097189025,-.8686998101678213,48.838526097189025],geometry:{coordinates:[-.8686998101678213,48.838526097189025],type:`Point`},id:`27`,properties:{element_type:`bus`,id:`MVLV16339`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.88406440710997,48.836928020339315,-.88406440710997,48.836928020339315],geometry:{coordinates:[-.88406440710997,48.836928020339315],type:`Point`},id:`28`,properties:{element_type:`bus`,id:`MVLV06618`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.881772418257212,48.837005846464045,-.881772418257212,48.837005846464045],geometry:{coordinates:[-.881772418257212,48.837005846464045],type:`Point`},id:`29`,properties:{element_type:`bus`,id:`MVBus08686`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.880674679188671,48.8373468095376,-.880674679188671,48.8373468095376],geometry:{coordinates:[-.880674679188671,48.8373468095376],type:`Point`},id:`30`,properties:{element_type:`bus`,id:`MVBus08685`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8794877577508065,48.838063656216335,-.8794877577508065,48.838063656216335],geometry:{coordinates:[-.8794877577508065,48.838063656216335],type:`Point`},id:`31`,properties:{element_type:`bus`,id:`MVLV06624`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8756189144606039,48.838468138861174,-.8756189144606039,48.838468138861174],geometry:{coordinates:[-.8756189144606039,48.838468138861174],type:`Point`},id:`32`,properties:{element_type:`bus`,id:`MVLV07908`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.872467795554653,48.83862329391957,-.872467795554653,48.83862329391957],geometry:{coordinates:[-.872467795554653,48.83862329391957],type:`Point`},id:`33`,properties:{element_type:`bus`,id:`MVBus07971`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.872246199468391,48.838151697990995,-.872246199468391,48.838151697990995],geometry:{coordinates:[-.872246199468391,48.838151697990995],type:`Point`},id:`34`,properties:{element_type:`bus`,id:`MVBus07970`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.872280137987934,48.83809987122305,-.872280137987934,48.83809987122305],geometry:{coordinates:[-.872280137987934,48.83809987122305],type:`Point`},id:`35`,properties:{element_type:`bus`,id:`MVLV06613`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.875658580600804,48.83676048053651,-.875658580600804,48.83676048053651],geometry:{coordinates:[-.875658580600804,48.83676048053651],type:`Point`},id:`36`,properties:{element_type:`bus`,id:`MVLV16338`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.874502738373467,48.834940067597074,-.874502738373467,48.834940067597074],geometry:{coordinates:[-.874502738373467,48.834940067597074],type:`Point`},id:`37`,properties:{element_type:`bus`,id:`MVBus10081`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8752082433672413,48.8350261440061,-.8752082433672413,48.8350261440061],geometry:{coordinates:[-.8752082433672413,48.8350261440061],type:`Point`},id:`38`,properties:{element_type:`bus`,id:`MVLV07909`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.888514962274334,48.82656655184295,-.888514962274334,48.82656655184295],geometry:{coordinates:[-.888514962274334,48.82656655184295],type:`Point`},id:`39`,properties:{element_type:`bus`,id:`MVLV19250`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.888557428715923,48.826631641066605,-.888557428715923,48.826631641066605],geometry:{coordinates:[-.888557428715923,48.826631641066605],type:`Point`},id:`40`,properties:{element_type:`bus`,id:`MVBus18347`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.887865142307306,48.82833235071164,-.887865142307306,48.82833235071164],geometry:{coordinates:[-.887865142307306,48.82833235071164],type:`Point`},id:`41`,properties:{element_type:`bus`,id:`MVBus18346`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.885597781304912,48.83063412127371,-.885597781304912,48.83063412127371],geometry:{coordinates:[-.885597781304912,48.83063412127371],type:`Point`},id:`42`,properties:{element_type:`bus`,id:`MVBus18345`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.884841385788525,48.830452372763254,-.884841385788525,48.830452372763254],geometry:{coordinates:[-.884841385788525,48.830452372763254],type:`Point`},id:`43`,properties:{element_type:`bus`,id:`MVBus18343`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.881830223376614,48.82710345299199,-.881830223376614,48.82710345299199],geometry:{coordinates:[-.881830223376614,48.82710345299199],type:`Point`},id:`44`,properties:{element_type:`bus`,id:`MVLV06627`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8848244135284965,48.830527334184154,-.8848244135284965,48.830527334184154],geometry:{coordinates:[-.8848244135284965,48.830527334184154],type:`Point`},id:`45`,properties:{element_type:`bus`,id:`MVLV03392`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.885832178874871,48.832586304212874,-.885832178874871,48.832586304212874],geometry:{coordinates:[-.885832178874871,48.832586304212874],type:`Point`},id:`46`,properties:{element_type:`bus`,id:`MVBus16410`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.885308108952521,48.83400488371018,-.885308108952521,48.83400488371018],geometry:{coordinates:[-.885308108952521,48.83400488371018],type:`Point`},id:`47`,properties:{element_type:`bus`,id:`MVLV17323`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.884286491972944,48.833908447025685,-.884286491972944,48.833908447025685],geometry:{coordinates:[-.884286491972944,48.833908447025685],type:`Point`},id:`48`,properties:{element_type:`bus`,id:`MVBus15325`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8824449607734131,48.834537732363174,-.8824449607734131,48.834537732363174],geometry:{coordinates:[-.8824449607734131,48.834537732363174],type:`Point`},id:`49`,properties:{element_type:`bus`,id:`MVLV16352`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.884273548054826,48.83387686483468,-.884273548054826,48.83387686483468],geometry:{coordinates:[-.884273548054826,48.83387686483468],type:`Point`},id:`50`,properties:{element_type:`bus`,id:`MVBus12384`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8817425294272689,48.8315149122372,-.8817425294272689,48.8315149122372],geometry:{coordinates:[-.8817425294272689,48.8315149122372],type:`Point`},id:`51`,properties:{element_type:`bus`,id:`MVLV06614`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.880775799819524,48.82987719698311,-.880775799819524,48.82987719698311],geometry:{coordinates:[-.880775799819524,48.82987719698311],type:`Point`},id:`52`,properties:{element_type:`bus`,id:`MVLV14187`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8785649436214537,48.8332075950315,-.8785649436214537,48.8332075950315],geometry:{coordinates:[-.8785649436214537,48.8332075950315],type:`Point`},id:`53`,properties:{element_type:`bus`,id:`MVLV17318`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.875095059017632,48.830122149229794,-.875095059017632,48.830122149229794],geometry:{coordinates:[-.875095059017632,48.830122149229794],type:`Point`},id:`54`,properties:{element_type:`bus`,id:`MVLV00077`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.875101921835193,48.83012230580406,-.875101921835193,48.83012230580406],geometry:{coordinates:[-.875101921835193,48.83012230580406],type:`Point`},id:`55`,properties:{element_type:`bus`,id:`MVBus11094`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.872214961209678,48.838120113328216,-.872214961209678,48.838120113328216],geometry:{coordinates:[-.872214961209678,48.838120113328216],type:`Point`},id:`56`,properties:{element_type:`bus`,id:`MVBus07968`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.872413202730643,48.838592842785516,-.872413202730643,48.838592842785516],geometry:{coordinates:[-.872413202730643,48.838592842785516],type:`Point`},id:`57`,properties:{element_type:`bus`,id:`MVBus07967`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.871765069885203,48.83861872799665,-.871765069885203,48.83861872799665],geometry:{coordinates:[-.871765069885203,48.83861872799665],type:`Point`},id:`58`,properties:{element_type:`bus`,id:`MVBus07966`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.869200703510018,48.83872826590689,-.869200703510018,48.83872826590689],geometry:{coordinates:[-.869200703510018,48.83872826590689],type:`Point`},id:`59`,properties:{element_type:`bus`,id:`MVBus07965`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.868646658997884,48.838745743786326,-.868646658997884,48.838745743786326],geometry:{coordinates:[-.868646658997884,48.838745743786326],type:`Point`},id:`60`,properties:{element_type:`bus`,id:`MVBus04341`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.863845928420918,48.83892360687616,-.863845928420918,48.83892360687616],geometry:{coordinates:[-.863845928420918,48.83892360687616],type:`Point`},id:`61`,properties:{element_type:`bus`,id:`MVBus04340`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.859015429167717,48.8390977033655,-.859015429167717,48.8390977033655],geometry:{coordinates:[-.859015429167717,48.8390977033655],type:`Point`},id:`62`,properties:{element_type:`bus`,id:`MVBus04339`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.856679771196076,48.8393331890979,-.856679771196076,48.8393331890979],geometry:{coordinates:[-.856679771196076,48.8393331890979],type:`Point`},id:`63`,properties:{element_type:`bus`,id:`MVBus04338`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.860681733449894,48.85162594273506,-.860681733449894,48.85162594273506],geometry:{coordinates:[-.860681733449894,48.85162594273506],type:`Point`},id:`64`,properties:{element_type:`bus`,id:`MVBus04337`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.861013888394328,48.85275771061705,-.861013888394328,48.85275771061705],geometry:{coordinates:[-.861013888394328,48.85275771061705],type:`Point`},id:`65`,properties:{element_type:`bus`,id:`MVBus04336`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.860150118595222,48.85333739287977,-.860150118595222,48.85333739287977],geometry:{coordinates:[-.860150118595222,48.85333739287977],type:`Point`},id:`66`,properties:{element_type:`bus`,id:`MVBus04335`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8599909640364121,48.853403618584366,-.8599909640364121,48.853403618584366],geometry:{coordinates:[-.8599909640364121,48.853403618584366],type:`Point`},id:`67`,properties:{element_type:`bus`,id:`MVBus04325`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-.8600627007696874,48.85333737772175,-.8600627007696874,48.85333737772175],geometry:{coordinates:[-.8600627007696874,48.85333737772175],type:`Point`},id:`68`,properties:{element_type:`bus`,id:`MVLV03394`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`}],type:`FeatureCollection`}),geo_json_f2147315e6f28088737e8817270872c4.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_f2147315e6f28088737e8817270872c4.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_f2147315e6f28088737e8817270872c4.addTo(feature_group_sub_group_3d66dcb0ce44f8b8c7290ec100b7da00),feature_group_sub_group_3d66dcb0ce44f8b8c7290ec100b7da00.addTo(map_19eaf3c596e9913c0c552d640bb0f9a6);var feature_group_sub_group_69285e85c4e7a6219587206c53619fde=L.featureGroup.subGroup(feature_group_a8a7d2c80906f696c03551a8dd55b645);function geo_json_f6ea486d298e81c86327d3e3c549d9a2_styler(feature){switch(feature.id){case`0`:case`1`:case`2`:case`3`:case`4`:case`5`:case`6`:case`7`:case`8`:case`9`:case`10`:case`11`:case`12`:case`13`:case`14`:case`15`:case`16`:case`18`:case`19`:case`20`:case`23`:case`24`:case`25`:case`26`:case`27`:case`28`:case`29`:case`30`:case`31`:case`33`:case`34`:case`35`:case`36`:case`37`:case`38`:case`39`:case`40`:case`41`:case`42`:case`43`:case`44`:case`45`:case`46`:case`47`:case`48`:case`49`:case`50`:case`51`:case`52`:case`53`:case`54`:case`55`:case`56`:case`57`:case`58`:case`59`:case`60`:case`62`:case`63`:case`64`:case`65`:case`66`:return{color:`#234e83`,dashArray:`5, 5`,weight:2};default:return{color:`#234e83`,dashArray:null,weight:2}}}function geo_json_f6ea486d298e81c86327d3e3c549d9a2_highlighter(feature){switch(feature.id){default:return{color:`#cad40e`}}}function geo_json_f6ea486d298e81c86327d3e3c549d9a2_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_f6ea486d298e81c86327d3e3c549d9a2.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_f6ea486d298e81c86327d3e3c549d9a2_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_f6ea486d298e81c86327d3e3c549d9a2=L.geoJson(null,{onEachFeature:geo_json_f6ea486d298e81c86327d3e3c549d9a2_onEachFeature,style:geo_json_f6ea486d298e81c86327d3e3c549d9a2_styler});function geo_json_f6ea486d298e81c86327d3e3c549d9a2_add(data){geo_json_f6ea486d298e81c86327d3e3c549d9a2.addData(data)}geo_json_f6ea486d298e81c86327d3e3c549d9a2_add({bbox:[-.888730478192353,48.82656655184295,-.856661212898628,48.85903835995974],features:[{bbox:[-.861907220519602,48.8526147865462,-.8600627007696874,48.853373840425675],geometry:{coordinates:[[-.861907220519602,48.85275990396129],[-.861888314271604,48.852754808166644],[-.861888314271604,48.852754808166644],[-.861869408027325,48.85274971236901],[-.861368673543466,48.8526147865462],[-.861049320568241,48.8527812427962],[-.860169527273028,48.853373840425675],[-.860149647433513,48.85336179950876],[-.860092076860964,48.85333225936424],[-.860084771759453,48.85332851579644],[-.860072260429244,48.853323014123966],[-.8600627007696874,48.85333737772175]],type:`LineString`},id:`0`,properties:{ampacity:325,bus1_id:`HVMVFeeder06`,bus2_id:`MVLV03394`,element_type:`line`,id:`MVBranch38953`,insulator:null,length:.1724292254349832,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.8600627007696874,48.85333737772175,-.86001853756168,48.85338512392681],geometry:{coordinates:[[-.8600627007696874,48.85333737772175],[-.860051120719812,48.85334623976728],[-.860055956692353,48.853359233361104],[-.860060695512664,48.853371977708335],[-.860060013612219,48.85337418176287],[-.860044505754894,48.85338418668452],[-.860040419883453,48.85338512392681],[-.860033692009081,48.85338366753167],[-.860029232393533,48.85338119677501],[-.86001853756168,48.85337575425656],[-.86001853756168,48.85337575425656]],type:`LineString`},id:`1`,properties:{ampacity:325,bus1_id:`MVLV03394`,bus2_id:`MVLV16267`,element_type:`line`,id:`MVBranch47051`,insulator:null,length:.007044467725210111,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.865359827595317,48.8569050172066,-.865158661585753,48.85696769446948],geometry:{coordinates:[[-.865158661585753,48.85696769446948],[-.865158661585753,48.85696769446948],[-.865239863600235,48.85695378132356],[-.86533921910663,48.85693032208085],[-.865356650561167,48.856916810749716],[-.865359827595317,48.85691594275052],[-.865356031015941,48.8569050172066],[-.865356031015941,48.8569050172066]],type:`LineString`},id:`2`,properties:{ampacity:325,bus1_id:`MVBus05175`,bus2_id:`MVBus05176`,element_type:`line`,id:`MVBranch34243`,insulator:null,length:.017371955947210974,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.865158661585753,48.85696769446948,-.864145676144476,48.85701215428628],geometry:{coordinates:[[-.864145676144476,48.85700715758124],[-.864145676144476,48.85700715758124],[-.864728212747039,48.8570114897373],[-.864874424283763,48.85701215428628],[-.865019678090283,48.85699753522224],[-.865158661585753,48.85696769446948],[-.865158661585753,48.85696769446948]],type:`LineString`},id:`3`,properties:{ampacity:325,bus1_id:`MVBus05174`,bus2_id:`MVBus05175`,element_type:`line`,id:`MVBranch41408`,insulator:null,length:.07498646770260328,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.864145676144476,48.85700280156644,-.863774645581598,48.85794501052119],geometry:{coordinates:[[-.863774645581598,48.85794501052119],[-.863774645581598,48.85794501052119],[-.863776138998672,48.85792923844988],[-.86377796201692,48.85792189465115],[-.863990567148061,48.85706637598586],[-.863993841022684,48.85701012432034],[-.863995215438887,48.85700280156644],[-.864145676144476,48.85700715758124],[-.864145676144476,48.85700715758124]],type:`LineString`},id:`4`,properties:{ampacity:325,bus1_id:`MVBus05173`,bus2_id:`MVBus05174`,element_type:`line`,id:`MVBranch46083`,insulator:null,length:.11712757505255547,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.864077991992518,48.85794501052119,-.863509766040245,48.85902626474628],geometry:{coordinates:[[-.864077991992518,48.858894496901186],[-.864075176390463,48.85888896883235],[-.864061426670129,48.85889280148125],[-.863989047566625,48.85891299776108],[-.863982227369626,48.8589153578539],[-.863820345645456,48.85897117793674],[-.863770857072501,48.85899097460846],[-.863706983003681,48.859011373830896],[-.863640560369019,48.85902626474628],[-.863633336031125,48.859026054173206],[-.86362889058395,48.85902514826085],[-.863626207046427,48.85902253094914],[-.863596581247106,48.858980970769636],[-.86356924196568,48.858936039033715],[-.863565248690335,48.858927664273004],[-.863556427941519,48.85891219644656],[-.8635491969277,48.85889730652924],[-.863535602952256,48.85885178044349],[-.863524606510693,48.85882293285934],[-.863523300198474,48.85881634779683],[-.86351820872964,48.858790849461954],[-.863512688026298,48.858744269848145],[-.863511328118163,48.85872776495653],[-.863509889980825,48.85871043464547],[-.863509766040245,48.85868634989009],[-.863514793863072,48.858650325473164],[-.863523377386478,48.858588876106815],[-.863541758516472,48.85850440651901],[-.863558944631487,48.8584160383125],[-.86358975916166,48.858276618017285],[-.863601312713498,48.858227285747546],[-.863616550127998,48.85813297035221],[-.863626241208668,48.85809034429648],[-.863647493919965,48.85801485523275],[-.863654123033808,48.85799129952321],[-.863655719669438,48.857986912110476],[-.863659609404082,48.8579841181018],[-.863663824347541,48.85798151323684],[-.863754139523726,48.857952011045036],[-.863764406091378,48.857949171538266],[-.863767699851741,48.857948426374094],[-.863770978085763,48.85794742977247],[-.863772695150138,48.85794653810193],[-.863774645581598,48.85794501052119],[-.863774645581598,48.85794501052119]],type:`LineString`},id:`5`,properties:{ampacity:325,bus1_id:`MVLV00093`,bus2_id:`MVBus05173`,element_type:`line`,id:`MVBranch37894`,insulator:null,length:.16391793277881303,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.864080807594573,48.85793512380676,-.863490600465937,48.85903835995974],geometry:{coordinates:[[-.863762652584391,48.85793512380676],[-.863762652584391,48.85793512380676],[-.863652098146194,48.85797020715481],[-.863644249366891,48.85797467268345],[-.86363988513144,48.857978612792806],[-.863636561543085,48.857982848741585],[-.863635174335102,48.8579870956023],[-.863635321052109,48.857996536209306],[-.863629454090578,48.85801963068446],[-.863607983625426,48.85808739905594],[-.863598662759524,48.858132488730874],[-.86358807516244,48.85820717838946],[-.863583042207501,48.85823274200076],[-.86356619935817,48.858307240000826],[-.863557061976745,48.85834757547212],[-.863540696178101,48.85841986590374],[-.863527748120029,48.85848789986443],[-.863516757163843,48.858539501671636],[-.863507366526449,48.85858368471885],[-.863504166097039,48.85859874709582],[-.863494606206984,48.85866094228821],[-.863490600465937,48.858687026956055],[-.863492869319609,48.85873635644208],[-.863498292409483,48.85877649840076],[-.863505424396394,48.85881958969367],[-.863528945280578,48.85889077197597],[-.863532594689243,48.858901746484285],[-.863554142463127,48.85894649210044],[-.863614476471104,48.85903367601244],[-.863620638428401,48.85903655062091],[-.863627838730102,48.859038138045726],[-.863634641177402,48.85903835995974],[-.863643098779868,48.85903779081348],[-.863651512275242,48.85903672813808],[-.863712938803964,48.85902261014858],[-.863779140442815,48.85900149173398],[-.863832855496586,48.858981041754475],[-.863996296445628,48.85892287706804],[-.864067599774143,48.85890358220162],[-.864068498293527,48.858903342170414],[-.864080807594573,48.858900024970026],[-.864077991992518,48.858894496901186]],type:`LineString`},id:`6`,properties:{ampacity:325,bus1_id:`MVBus04732`,bus2_id:`MVLV00093`,element_type:`line`,id:`MVBranch47847`,insulator:null,length:.16785434440432762,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.863980238431354,48.85699013633603,-.863762652584391,48.85793512380676],geometry:{coordinates:[[-.863918222964227,48.85700255077768],[-.863918222964227,48.85700255077768],[-.863966461523803,48.85699013633603],[-.86397193271409,48.85699132048057],[-.863976793703651,48.85699542635625],[-.86397844410508,48.85699963653583],[-.863980238431354,48.85700595662856],[-.863976038582072,48.85706222419284],[-.863763541152754,48.857926554849435],[-.863762652584391,48.85793512380676],[-.863762652584391,48.85793512380676]],type:`LineString`},id:`7`,properties:{ampacity:325,bus1_id:`MVBus04731`,bus2_id:`MVBus04732`,element_type:`line`,id:`MVBranch35221`,insulator:null,length:.1105963897080451,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.863918222964227,48.856707603801034,-.8616552619450155,48.85700255077768],geometry:{coordinates:[[-.8616552619450155,48.85683610333325],[-.8616652924175,48.8568392698836],[-.861682714956507,48.85683222662069],[-.861688686801552,48.856829817483856],[-.861695722418727,48.856826975001795],[-.861707674408914,48.85675823038369],[-.861792186526136,48.856707603801034],[-.861893013080362,48.85672519623623],[-.862694924872872,48.85673387122094],[-.86292437714827,48.856750569604074],[-.863182873633129,48.85680362651025],[-.863693528154539,48.8569810220965],[-.863855818413339,48.857001673903724],[-.863918222964227,48.85700255077768],[-.863918222964227,48.85700255077768]],type:`LineString`},id:`8`,properties:{ampacity:325,bus1_id:`MVLV17336`,bus2_id:`MVBus04731`,element_type:`line`,id:`MVBranch45138`,insulator:null,length:.18105763300261443,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.861712935684085,48.853379550930796,-.860106265907068,48.85683610333325],geometry:{coordinates:[[-.860106265907068,48.853379550930796],[-.860106265907068,48.853379550930796],[-.860112973852066,48.853385325374795],[-.860284997954703,48.85348422726446],[-.86031822396588,48.85388370373491],[-.860213147252814,48.85394318393929],[-.860277750652852,48.8547380215247],[-.860337470882132,48.854891668341494],[-.860688093091416,48.855843519013675],[-.860827465146773,48.85620048575599],[-.860875436691069,48.85628229138118],[-.860924986486662,48.856343276583026],[-.861073201614667,48.85648117973047],[-.861283333858406,48.85660940513099],[-.861500693050619,48.856701420811575],[-.861712935684085,48.85675667685235],[-.861647319373766,48.8568166270699],[-.861647365349113,48.85681936025709],[-.861645231472531,48.8568329367829],[-.8616552619450155,48.85683610333325]],type:`LineString`},id:`9`,properties:{ampacity:325,bus1_id:`MVBus04323`,bus2_id:`MVLV17336`,element_type:`line`,id:`MVBranch43092`,insulator:null,length:.43128229512606414,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.876921910227358,48.84145658387014,-.875473232182965,48.84208025906252],geometry:{coordinates:[[-.876715779516786,48.84145658387014],[-.876715779516786,48.84145658387014],[-.876921910227358,48.841679320106984],[-.876881552107111,48.84173021505582],[-.875596693390097,48.841995495403836],[-.875618931920973,48.8420394563213],[-.875489653542762,48.84206794249989],[-.875486723189695,48.84207013540643],[-.875473232182965,48.84208025906252],[-.875473232182965,48.84208025906252]],type:`LineString`},id:`10`,properties:{ampacity:325,bus1_id:`MVBus08704`,bus2_id:`MVBus08705`,element_type:`line`,id:`MVBranch45921`,insulator:null,length:.15121557062525562,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.876715779516786,48.841427008610744,-.876689117189963,48.84145658387014],geometry:{coordinates:[[-.876689117189963,48.841427008610744],[-.876689117189963,48.841427008610744],[-.876715779516786,48.84145658387014],[-.876715779516786,48.84145658387014]],type:`LineString`},id:`11`,properties:{ampacity:325,bus1_id:`MVBus08703`,bus2_id:`MVBus08704`,element_type:`line`,id:`MVBranch47195`,insulator:null,length:.003827218082576422,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.876689117189963,48.84105311403799,-.876451654357169,48.841427008610744],geometry:{coordinates:[[-.876492203069748,48.84105368987994],[-.876492203069748,48.84105368987994],[-.876495874028596,48.84105311403799],[-.876518913112242,48.841135272931126],[-.876488077688784,48.84114544221755],[-.876451654357169,48.8411679145853],[-.876689117189963,48.841427008610744],[-.876689117189963,48.841427008610744]],type:`LineString`},id:`12`,properties:{ampacity:325,bus1_id:`MVBus08702`,bus2_id:`MVBus08703`,element_type:`line`,id:`MVBranch38943`,insulator:null,length:.04943394118866002,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.876492203069748,48.83971372712899,-.874878841031003,48.8410772556702],geometry:{coordinates:[[-.874905311669654,48.839830229741395],[-.874894053178706,48.83982963854963],[-.874884152119823,48.83981785243795],[-.874878841031003,48.839811528356755],[-.87489979176762,48.83971372712899],[-.875166300137308,48.839828633158874],[-.87537605670389,48.83999375119793],[-.875669352047677,48.84031221847985],[-.875798835746705,48.84045888590148],[-.875844609925364,48.840534107780144],[-.876341977157856,48.8410772556702],[-.876492203069748,48.84105368987994],[-.876492203069748,48.84105368987994]],type:`LineString`},id:`13`,properties:{ampacity:325,bus1_id:`MVLV14202`,bus2_id:`MVBus08702`,element_type:`line`,id:`MVBranch39512`,insulator:null,length:.21186886508195796,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.876293704382707,48.839772924400776,-.874905311669654,48.841087077107254],geometry:{coordinates:[[-.876293704382707,48.841087077107254],[-.876293704382707,48.841087077107254],[-.875801635325687,48.84054431672589],[-.875755736316278,48.84046729920373],[-.87563047253042,48.84032231683844],[-.875336553754776,48.84001555978465],[-.875138041651559,48.83985553522315],[-.874939079648074,48.839772924400776],[-.874927729253643,48.83981979777247],[-.874927230280244,48.83982186209571],[-.874916570160602,48.839830820933166],[-.874905311669654,48.839830229741395]],type:`LineString`},id:`14`,properties:{ampacity:325,bus1_id:`MVBus07205`,bus2_id:`MVLV14202`,element_type:`line`,id:`MVBranch39505`,insulator:null,length:.18550175870020472,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.876294976468256,48.841087077107254,-.873675944485619,48.84146590316994],geometry:{coordinates:[[-.873675944485619,48.84146590316994],[-.873675944485619,48.84146590316994],[-.87614693743563,48.841118743702616],[-.876294976468256,48.841088472969375],[-.876293704382707,48.841087077107254],[-.876293704382707,48.841087077107254]],type:`LineString`},id:`15`,properties:{ampacity:325,bus1_id:`MVBus07204`,bus2_id:`MVBus07205`,element_type:`line`,id:`MVBranch43531`,insulator:null,length:.1970012070090857,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.873675944485619,48.84136687240857,-.873007234026652,48.84148884120062],geometry:{coordinates:[[-.873007234026652,48.84148884120062],[-.873007234026652,48.84148884120062],[-.873028693247802,48.84146214108333],[-.873059271332494,48.84142887157235],[-.873090433645613,48.841404599258745],[-.87314903914039,48.841383148822345],[-.873225759601226,48.84136748828711],[-.873311628832019,48.84136687240857],[-.873387365404252,48.84137824121766],[-.87347070999812,48.84140199774015],[-.873521461135424,48.84142756881493],[-.873569533929123,48.84145412060402],[-.873631653450116,48.841465874542116],[-.873671242842053,48.84146656069455],[-.873675944485619,48.84146590316994],[-.873675944485619,48.84146590316994]],type:`LineString`},id:`16`,properties:{ampacity:325,bus1_id:`MVBus07203`,bus2_id:`MVBus07204`,element_type:`line`,id:`MVBranch34239`,insulator:null,length:.05800011596560066,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.870691717544495,48.84198811304198,-.86695823363757,48.84303468142016],geometry:{coordinates:[[-.870691717544495,48.84198811304198],[-.870691717544495,48.84198811304198],[-.86695823363757,48.84303468142016],[-.86695823363757,48.84303468142016]],type:`LineString`},id:`17`,properties:{ampacity:193,bus1_id:`MVBus08183`,bus2_id:`MVLV17331`,element_type:`line`,id:`MVBranch09867`,insulator:null,length:.29773606681183895,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-.8717518762744035,48.84182098477776,-.870691717544495,48.84198811304198],geometry:{coordinates:[[-.8717518762744035,48.84182098477776],[-.871733496194905,48.841823022893735],[-.871693086112716,48.84183484322423],[-.870691717544495,48.84198811304198],[-.870691717544495,48.84198811304198]],type:`LineString`},id:`18`,properties:{ampacity:325,bus1_id:`MVLV14197`,bus2_id:`MVBus08183`,element_type:`line`,id:`MVBranch35212`,insulator:null,length:.07869834569086104,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.873007234026652,48.84148884120062,-.87174837779979,48.84182098477776],geometry:{coordinates:[[-.873007234026652,48.84148884120062],[-.873007234026652,48.84148884120062],[-.873000946705299,48.84149712422277],[-.872975878534332,48.841531126631715],[-.872958792812237,48.8415622152741],[-.872940831259644,48.84157981708505],[-.872919399390211,48.84158582801061],[-.872264316792551,48.841661860400315],[-.87174837779979,48.84171776742304],[-.871765352594382,48.841791455319445],[-.871767328755778,48.84180004620782],[-.871770256353902,48.84181894666179],[-.8717518762744035,48.84182098477776]],type:`LineString`},id:`19`,properties:{ampacity:325,bus1_id:`MVBus07203`,bus2_id:`MVLV14197`,element_type:`line`,id:`MVBranch38933`,insulator:null,length:.11155221210230411,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.873007234026652,48.8414148644425,-.872898415892355,48.84148884120062],geometry:{coordinates:[[-.872898415892355,48.84142980041824],[-.872898415892355,48.84142980041824],[-.872949275566414,48.8414148644425],[-.873007234026652,48.84148884120062],[-.873007234026652,48.84148884120062]],type:`LineString`},id:`20`,properties:{ampacity:325,bus1_id:`MVBus07202`,bus2_id:`MVBus07203`,element_type:`line`,id:`MVBranch34400`,insulator:null,length:.013347777466179678,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.872898415892355,48.839822200116686,-.872146518973825,48.84142980041824],geometry:{coordinates:[[-.872146518973825,48.839822200116686],[-.872146518973825,48.839822200116686],[-.872572820690305,48.84065318427284],[-.872898415892355,48.84142980041824],[-.872898415892355,48.84142980041824]],type:`LineString`},id:`21`,properties:{ampacity:193,bus1_id:`MVBus07201`,bus2_id:`MVBus07202`,element_type:`line`,id:`MVBranch31026`,insulator:null,length:.1871763949567639,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-.87223218247948,48.8388095884613,-.871876996225313,48.839822200116686],geometry:{coordinates:[[-.871876996225313,48.8388095884613],[-.871876996225313,48.8388095884613],[-.87223218247948,48.83939005621284],[-.872145403855815,48.839820035406966],[-.872146518973825,48.839822200116686],[-.872146518973825,48.839822200116686]],type:`LineString`},id:`22`,properties:{ampacity:193,bus1_id:`MVBus07200`,bus2_id:`MVBus07201`,element_type:`line`,id:`MVBranch09864`,insulator:null,length:.11811189257521192,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-.871876996225313,48.83864093270986,-.868817103520342,48.8388095884613],geometry:{coordinates:[[-.868817103520342,48.838763622546615],[-.868817103520342,48.838763622546615],[-.869121961776541,48.838746892769265],[-.871772221648429,48.83864093270986],[-.871797152835766,48.838734429103454],[-.871842737324107,48.838764646639575],[-.871876996225313,48.8388095884613],[-.871876996225313,48.8388095884613]],type:`LineString`},id:`23`,properties:{ampacity:325,bus1_id:`MVBus07199`,bus2_id:`MVBus07200`,element_type:`line`,id:`MVBranch35588`,insulator:null,length:.2382568731010173,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.868817103520342,48.838526097189025,-.8686998101678213,48.83876687210722],geometry:{coordinates:[[-.8686998101678213,48.838526097189025],[-.868699904353781,48.83852806155387],[-.868701199622738,48.83854151912993],[-.868702757777487,48.838557686107755],[-.868722503320463,48.83876687210722],[-.868817103520342,48.838763622546615],[-.868817103520342,48.838763622546615]],type:`LineString`},id:`24`,properties:{ampacity:325,bus1_id:`MVLV16339`,bus2_id:`MVBus07199`,element_type:`line`,id:`MVBranch43529`,insulator:null,length:.03356285654781796,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.88406440710997,48.836913836551645,-.881772418257212,48.837005846464045],geometry:{coordinates:[[-.881772418257212,48.837005846464045],[-.881772418257212,48.837005846464045],[-.881795879161887,48.83698295827619],[-.882339212587704,48.8369298188577],[-.882602846093529,48.836916085556226],[-.883055786007381,48.836927093962686],[-.883520640213844,48.83696209190501],[-.883707673530247,48.836987740215186],[-.883730622181711,48.836913836551645],[-.884040930989612,48.83697390077044],[-.884049704575048,48.836956761634546],[-.88406440710997,48.836928020339315],[-.88406440710997,48.836928020339315]],type:`LineString`},id:`25`,properties:{ampacity:325,bus1_id:`MVBus08686`,bus2_id:`MVLV06618`,element_type:`line`,id:`MVBranch35213`,insulator:null,length:.1819650302869982,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.881772418257212,48.837005846464045,-.880674679188671,48.8373468095376],geometry:{coordinates:[[-.880674679188671,48.8373468095376],[-.880674679188671,48.8373468095376],[-.881143023044725,48.837197585032015],[-.881432024565952,48.83709132911235],[-.881770234427886,48.83700798337583],[-.881772418257212,48.837005846464045],[-.881772418257212,48.837005846464045]],type:`LineString`},id:`26`,properties:{ampacity:325,bus1_id:`MVBus08685`,bus2_id:`MVBus08686`,element_type:`line`,id:`MVBranch47187`,insulator:null,length:.08924914276914384,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.880674679188671,48.8373468095376,-.879461609615496,48.838063656216335],geometry:{coordinates:[[-.8794877577508065,48.838063656216335],[-.879500589044759,48.83806324649294],[-.879512655216932,48.83805236924446],[-.879514294333455,48.83805089473879],[-.87952517731772,48.83799238482006],[-.879461609615496,48.83773272520922],[-.880674679188671,48.8373468095376],[-.880674679188671,48.8373468095376]],type:`LineString`},id:`27`,properties:{ampacity:325,bus1_id:`MVLV06624`,bus2_id:`MVBus08685`,element_type:`line`,id:`MVBranch35214`,insulator:null,length:.1363614003299588,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.8794877577508065,48.83774674486525,-.8756189144606039,48.8386015518763],geometry:{coordinates:[[-.8756189144606039,48.838468138861174],[-.875625090040431,48.8384675224217],[-.875632692301686,48.83848003616146],[-.875633482047457,48.838481346105645],[-.875646502843988,48.83850279854413],[-.875655605404486,48.8386015518763],[-.876011804333123,48.83858521758397],[-.87629120191588,48.83856205061363],[-.876635057864226,48.83852356014651],[-.877209529238721,48.8384245742052],[-.877605872041018,48.83833330192875],[-.878236013264491,48.83814632923142],[-.879363550632015,48.83774674486525],[-.879462426068044,48.83805366369281],[-.879462743669991,48.838055049338855],[-.879474926456854,48.83806406593972],[-.8794877577508065,48.838063656216335]],type:`LineString`},id:`28`,properties:{ampacity:325,bus1_id:`MVLV07908`,bus2_id:`MVLV06624`,element_type:`line`,id:`MVBranch35209`,insulator:null,length:.3431661150296938,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.8756189144606039,48.838468138861174,-.872467795554653,48.83862329391957],geometry:{coordinates:[[-.872467795554653,48.83862329391957],[-.872467795554653,48.83862329391957],[-.87256804753389,48.838619115395936],[-.873887818148142,48.83860232776013],[-.875614989175285,48.83852905104814],[-.875612694014847,48.8384834273658],[-.875612738880777,48.83846875530065],[-.8756189144606039,48.838468138861174]],type:`LineString`},id:`29`,properties:{ampacity:325,bus1_id:`MVBus07971`,bus2_id:`MVLV07908`,element_type:`line`,id:`MVBranch45361`,insulator:null,length:.23803136074272874,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.872467795554653,48.838151697990995,-.872246199468391,48.83862329391957],geometry:{coordinates:[[-.872246199468391,48.838151697990995],[-.872246199468391,48.838151697990995],[-.872441960336122,48.83859446900614],[-.872467795554653,48.83862329391957],[-.872467795554653,48.83862329391957]],type:`LineString`},id:`30`,properties:{ampacity:325,bus1_id:`MVBus07970`,bus2_id:`MVBus07971`,element_type:`line`,id:`MVBranch36231`,insulator:null,length:.05501775862392058,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.872288538630434,48.83809987122305,-.872246199468391,48.838151697990995],geometry:{coordinates:[[-.872280137987934,48.83809987122305],[-.872288538630434,48.83811142815161],[-.872274923580696,48.83813010907154],[-.872263624316597,48.83814525548005],[-.872246199468391,48.838151697990995],[-.872246199468391,48.838151697990995]],type:`LineString`},id:`31`,properties:{ampacity:325,bus1_id:`MVLV06613`,bus2_id:`MVBus07970`,element_type:`line`,id:`MVBranch45128`,insulator:null,length:.0056490097905787925,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.875658580600804,48.834940067597074,-.874502738373467,48.83676048053651],geometry:{coordinates:[[-.874502738373467,48.834940067597074],[-.874502738373467,48.834940067597074],[-.875244745483283,48.8362738031421],[-.875658580600804,48.83676048053651],[-.875658580600804,48.83676048053651]],type:`LineString`},id:`32`,properties:{ampacity:193,bus1_id:`MVBus10081`,bus2_id:`MVLV16338`,element_type:`line`,id:`MVBranch21890`,insulator:null,length:.22007202509458926,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_54`,phases:`abc`,section:54},type:`Feature`},{bbox:[-.8752082433672413,48.83493374524362,-.874502738373467,48.8350261440061],geometry:{coordinates:[[-.8752082433672413,48.8350261440061],[-.875187583028426,48.83502586508961],[-.875171003315681,48.83501799216996],[-.875164770551753,48.835015039115014],[-.874503695787453,48.83493374524362],[-.874502738373467,48.834940067597074],[-.874502738373467,48.834940067597074]],type:`LineString`},id:`33`,properties:{ampacity:325,bus1_id:`MVLV07909`,bus2_id:`MVBus10081`,element_type:`line`,id:`MVBranch46290`,insulator:null,length:.052135624147050294,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.888557428715923,48.82656655184295,-.888514962274334,48.826631641066605],geometry:{coordinates:[[-.888557428715923,48.826631641066605],[-.888557428715923,48.826631641066605],[-.888534060370761,48.82662741708644],[-.888528413626648,48.82662468269833],[-.888518102903748,48.82661968201679],[-.888515574905479,48.82661167289431],[-.888515245861116,48.82658732295027],[-.888514962274334,48.82656655184295],[-.888514962274334,48.82656655184295]],type:`LineString`},id:`34`,properties:{ampacity:325,bus1_id:`MVBus18347`,bus2_id:`MVLV19250`,element_type:`line`,id:`MVBranch42114`,insulator:null,length:.009160255971882254,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.888730478192353,48.826631641066605,-.887865142307306,48.82833235071164],geometry:{coordinates:[[-.887865142307306,48.82833235071164],[-.887865142307306,48.82833235071164],[-.888272197021335,48.82775147751906],[-.888450060715209,48.827425116573586],[-.888641527272161,48.827035366514444],[-.888691611384006,48.826882737556524],[-.888730478192353,48.82664131566306],[-.888557428715923,48.826631641066605],[-.888557428715923,48.826631641066605]],type:`LineString`},id:`35`,properties:{ampacity:325,bus1_id:`MVBus18346`,bus2_id:`MVBus18347`,element_type:`line`,id:`MVBranch45645`,insulator:null,length:.2124307166983533,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.887865142307306,48.82833235071164,-.885597781304912,48.830634396023754],geometry:{coordinates:[[-.885597781304912,48.83063412127371],[-.885597781304912,48.83063412127371],[-.885598929223246,48.830634396023754],[-.885640976898373,48.830483794737205],[-.885733137051884,48.830328175392104],[-.88599332504746,48.83000939475607],[-.886165307632451,48.829844327153836],[-.887385905104967,48.82886294304822],[-.887678248824724,48.828599047482015],[-.887865142307306,48.82833235071164],[-.887865142307306,48.82833235071164]],type:`LineString`},id:`36`,properties:{ampacity:325,bus1_id:`MVBus18345`,bus2_id:`MVBus18346`,element_type:`line`,id:`MVBranch47181`,insulator:null,length:.3085057547490667,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.885597781304912,48.830452372763254,-.884841385788525,48.83063412127371],geometry:{coordinates:[[-.884841385788525,48.830452372763254],[-.884841385788525,48.830452372763254],[-.885597781304912,48.83063412127371],[-.885597781304912,48.83063412127371]],type:`LineString`},id:`37`,properties:{ampacity:325,bus1_id:`MVBus18343`,bus2_id:`MVBus18345`,element_type:`line`,id:`MVBranch38931`,insulator:null,length:.05909798077216007,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.885114245361454,48.82710345299199,-.88182335490009,48.830452372763254],geometry:{coordinates:[[-.884841385788525,48.830452372763254],[-.884841385788525,48.830452372763254],[-.884998645214429,48.83022831093096],[-.885114245361454,48.83013548197546],[-.884611166410639,48.82990396681405],[-.884510555462498,48.829823998314524],[-.884455021654836,48.82974546310337],[-.884423703229472,48.829661738851755],[-.884391756350623,48.8290309309633],[-.884305165282771,48.82895686137081],[-.884179196509307,48.82890641730952],[-.884038885893279,48.82888697166403],[-.883095349088948,48.82893687340285],[-.882717518791388,48.82902963522865],[-.882672209340558,48.82896189558289],[-.882614504651665,48.828832308090576],[-.882558776955788,48.82867793952929],[-.882311839004826,48.827222266563524],[-.881843354130384,48.82714029262931],[-.88182335490009,48.82711615097813],[-.881830223376614,48.82710345299199],[-.881830223376614,48.82710345299199]],type:`LineString`},id:`38`,properties:{ampacity:325,bus1_id:`MVBus18343`,bus2_id:`MVLV06627`,element_type:`line`,id:`MVBranch46292`,insulator:null,length:.5616143176910369,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.884841385788525,48.830452372763254,-.884808316674619,48.830527334184154],geometry:{coordinates:[[-.8848244135284965,48.830527334184154],[-.88481355022092,48.83052452046441],[-.884808811752556,48.830511407949444],[-.884808316674619,48.83051001811575],[-.884841385788525,48.830452372763254],[-.884841385788525,48.830452372763254]],type:`LineString`},id:`39`,properties:{ampacity:325,bus1_id:`MVLV03392`,bus2_id:`MVBus18343`,element_type:`line`,id:`MVBranch40023`,insulator:null,length:.008512807915317425,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.885832178874871,48.83047943511494,-.8848244135284965,48.832586304212874],geometry:{coordinates:[[-.885832178874871,48.832586304212874],[-.885832178874871,48.832586304212874],[-.885570983953207,48.83213833305527],[-.885460822092599,48.8317427071721],[-.885448835160519,48.831662939381076],[-.885441919378381,48.83136700795914],[-.885587016471366,48.83065032510885],[-.884893696009653,48.83047943511494],[-.884855394653674,48.83052128280466],[-.884852264975556,48.8305226628263],[-.884835276836073,48.83053014790389],[-.8848244135284965,48.830527334184154]],type:`LineString`},id:`40`,properties:{ampacity:325,bus1_id:`MVBus16410`,bus2_id:`MVLV03392`,element_type:`line`,id:`MVBranch38935`,insulator:null,length:.2818985234228485,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.886403291338323,48.832586304212874,-.885308108952521,48.83412472147533],geometry:{coordinates:[[-.885308108952521,48.83400488371018],[-.885321008059136,48.83400558240626],[-.885332928229382,48.83399743395683],[-.885336140264641,48.833997814737565],[-.886403291338323,48.83412472147533],[-.885720739927985,48.83266065291953],[-.885855538138068,48.83263704263954],[-.885836358483477,48.832593486053305],[-.885832178874871,48.832586304212874],[-.885832178874871,48.832586304212874]],type:`LineString`},id:`41`,properties:{ampacity:325,bus1_id:`MVLV17323`,bus2_id:`MVBus16410`,element_type:`line`,id:`MVBranch42005`,insulator:null,length:.2675941982774448,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.885308108952521,48.83390602238361,-.884286491972944,48.83400488371018],geometry:{coordinates:[[-.884286491972944,48.833908447025685],[-.884286491972944,48.833908447025685],[-.884298972203125,48.83390602238361],[-.884418286341134,48.83393775688206],[-.884514024243277,48.8339845575173],[-.884707243144837,48.83395750537349],[-.884855303452504,48.83394881999516],[-.88528210098068,48.83399166796117],[-.885283593003777,48.83399309376456],[-.885295209845906,48.83400418501409],[-.885308108952521,48.83400488371018]],type:`LineString`},id:`42`,properties:{ampacity:325,bus1_id:`MVBus15325`,bus2_id:`MVLV17323`,element_type:`line`,id:`MVBranch40027`,insulator:null,length:.07794340751148783,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.884286491972944,48.833892450649415,-.882421046072519,48.834537732363174],geometry:{coordinates:[[-.8824449607734131,48.834537732363174],[-.882456417407593,48.834532533647454],[-.882458713158862,48.83452232511511],[-.882455752094948,48.83451984161787],[-.882421244799962,48.83449097437869],[-.882421046072519,48.83435805967731],[-.883069593986549,48.834170598109246],[-.88378035818785,48.83398916700418],[-.884255699372143,48.833892450649415],[-.884286491972944,48.833908447025685],[-.884286491972944,48.833908447025685]],type:`LineString`},id:`43`,properties:{ampacity:325,bus1_id:`MVLV16352`,bus2_id:`MVBus15325`,element_type:`line`,id:`MVBranch43533`,insulator:null,length:.1676849766963774,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.884273548054826,48.83387686483468,-.882350436333162,48.834542931078886],geometry:{coordinates:[[-.884273548054826,48.83387686483468],[-.884273548054826,48.83387686483468],[-.883778137940943,48.83398040291884],[-.883106886263018,48.834151931834015],[-.882350436333162,48.83436768738502],[-.88235547646301,48.83450638088338],[-.882414863716839,48.83453853298295],[-.882417634229258,48.83454058087732],[-.882433504139233,48.834542931078886],[-.8824449607734131,48.834537732363174]],type:`LineString`},id:`44`,properties:{ampacity:325,bus1_id:`MVBus12384`,bus2_id:`MVLV16352`,element_type:`line`,id:`MVBranch34235`,insulator:null,length:.17405376330025718,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.884277937328702,48.8315149122372,-.881632600012673,48.83387686483468],geometry:{coordinates:[[-.8817425294272689,48.8315149122372],[-.881742186959788,48.831524541740855],[-.881731941982377,48.83153114236234],[-.881725848831322,48.83153131614784],[-.881632600012673,48.831533945981654],[-.881636489464634,48.8315518309589],[-.881692119662777,48.831695183264685],[-.881751945180938,48.831797899232164],[-.881842719733717,48.8318943540911],[-.881984416855336,48.83199836370007],[-.882523993051504,48.83235127157024],[-.882914498764284,48.83257067543426],[-.883157727724404,48.83274742346493],[-.884053290775894,48.83352322077135],[-.884098563308161,48.83356965144726],[-.884165377983124,48.83367487559109],[-.884277937328702,48.83387601743591],[-.884273548054826,48.83387686483468],[-.884273548054826,48.83387686483468]],type:`LineString`},id:`45`,properties:{ampacity:325,bus1_id:`MVLV06614`,bus2_id:`MVBus12384`,element_type:`line`,id:`MVBranch46291`,insulator:null,length:.33868712643538773,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.88174287189475,48.82987662004143,-.880775799819524,48.8315149122372],geometry:{coordinates:[[-.880775799819524,48.82987719698311],[-.880777010658249,48.82987662004143],[-.880790118021883,48.82988695181146],[-.880811318694876,48.82990365815257],[-.880858182499768,48.82989063444164],[-.881146401935904,48.8303415456667],[-.881432411844581,48.83082131817827],[-.881438669850986,48.830876054951844],[-.881572504646165,48.831090098670714],[-.881591230157907,48.83116877599112],[-.881592283746379,48.831290253100946],[-.881604274668738,48.83141233391639],[-.881624945067519,48.831499953700195],[-.881727931756154,48.8314970425184],[-.881731087424485,48.83149695717268],[-.88174287189475,48.83150528273355],[-.8817425294272689,48.8315149122372]],type:`LineString`},id:`46`,properties:{ampacity:325,bus1_id:`MVLV14187`,bus2_id:`MVLV06614`,element_type:`line`,id:`MVBranch47179`,insulator:null,length:.20617450395313525,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.88138553374052,48.82987719698311,-.8785649436214537,48.83322716749238],geometry:{coordinates:[[-.8785649436214537,48.8332075950315],[-.878571493197121,48.83321053035723],[-.878591101609507,48.833214291194274],[-.878658187266171,48.83322716749238],[-.878758729365904,48.83307402645225],[-.879519269841079,48.83184826956906],[-.879518106809841,48.83178799804584],[-.879611634787979,48.831484728875765],[-.879849610742601,48.830969471904865],[-.879918535550077,48.830918027894384],[-.88001312407312,48.830883853261355],[-.880421778946045,48.830836330529905],[-.880429196031522,48.83086672227627],[-.880907894988345,48.83082711813949],[-.881186638954922,48.830815650101506],[-.881342466899555,48.83082205945419],[-.88138553374052,48.8308343424745],[-.881095512999948,48.83035557782821],[-.880828381454944,48.82993557913011],[-.880785274666487,48.829889259578614],[-.880774588980799,48.82987777392479],[-.880775799819524,48.82987719698311]],type:`LineString`},id:`47`,properties:{ampacity:325,bus1_id:`MVLV17318`,bus2_id:`MVLV14187`,element_type:`line`,id:`MVBranch35208`,insulator:null,length:.509338459446997,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.875101921835193,48.830122149229794,-.875095059017632,48.83012230580406],geometry:{coordinates:[[-.875101921835193,48.83012230580406],[-.875101921835193,48.83012230580406],[-.875095059017632,48.830122149229794],[-.875095059017632,48.830122149229794]],type:`LineString`},id:`48`,properties:{ampacity:325,bus1_id:`MVBus11094`,bus2_id:`MVLV00077`,element_type:`line`,id:`MVBranch42000`,insulator:null,length:.0005041710094409629,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.879450088217662,48.83010183568745,-.875101921835193,48.8332075950315],geometry:{coordinates:[[-.8785649436214537,48.8332075950315],[-.878559904510659,48.83319437352441],[-.87856552389082,48.83318567638942],[-.878571446961239,48.83318473378293],[-.878641093614399,48.83317365002125],[-.878712996309697,48.83306271408234],[-.879450088217662,48.831872312229684],[-.879391519891046,48.831871961217274],[-.879108841637731,48.831868653764666],[-.878796959272483,48.83181910857779],[-.878579053354476,48.831758648972944],[-.878470801456295,48.83172807626024],[-.87841001803686,48.83168781953582],[-.878237286329989,48.83160988468384],[-.878110192621694,48.83156306289502],[-.877968416288142,48.83152115314989],[-.877807473434428,48.83147797997653],[-.877390506894023,48.83129171140898],[-.877220300434519,48.831189402254395],[-.877055329096531,48.83110494160875],[-.87678024764586,48.830920074059115],[-.876365333997544,48.83065993307908],[-.87605658935329,48.83048141489835],[-.87523612232251,48.83010183568745],[-.875142897384062,48.83012725348],[-.875101921835193,48.83012230580406],[-.875101921835193,48.83012230580406]],type:`LineString`},id:`49`,properties:{ampacity:325,bus1_id:`MVLV17318`,bus2_id:`MVBus11094`,element_type:`line`,id:`MVBranch38930`,insulator:null,length:.5484946533037999,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.879070136734034,48.8332075950315,-.8752082433672413,48.83509190439377],geometry:{coordinates:[[-.8752082433672413,48.8350261440061],[-.875224158969585,48.835030994526335],[-.875244156303354,48.83502826900243],[-.875262275049929,48.835025792069665],[-.876015080951546,48.83509190439377],[-.876340703242326,48.835045828796595],[-.877340633308082,48.834990663517246],[-.877462796493591,48.834961116555206],[-.877951758763579,48.83478442428809],[-.878751822064349,48.83467456793186],[-.879039225633376,48.83460705683724],[-.879070136734034,48.83453687870594],[-.879033637971451,48.834478506663814],[-.878980691439924,48.83441878904795],[-.878815171394929,48.834283946288345],[-.878776940554386,48.834240921550204],[-.878711265733503,48.834089753246104],[-.878520148340708,48.83358029214511],[-.878511556484565,48.83348962926064],[-.878533951997466,48.83337198950142],[-.878588239133895,48.833241740494586],[-.878574995133073,48.83322899254004],[-.878563433156581,48.83321788121288],[-.8785649436214537,48.8332075950315]],type:`LineString`},id:`50`,properties:{ampacity:325,bus1_id:`MVLV07909`,bus2_id:`MVLV17318`,element_type:`line`,id:`MVBranch45129`,insulator:null,length:.45466041701091836,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.875221549060217,48.83412024561571,-.869778652800155,48.83809987122305],geometry:{coordinates:[[-.872280137987934,48.83809987122305],[-.872276311796317,48.838087147530715],[-.872252104016431,48.83808571342212],[-.872233654174436,48.83808219912663],[-.872224200606974,48.83806265604554],[-.872151690647924,48.83808000156608],[-.871588360259366,48.83680962440633],[-.871316477191573,48.83675876503669],[-.871152039874733,48.83670398347678],[-.870983382857406,48.83662591944109],[-.870713485181455,48.836457998275456],[-.870488433898687,48.83620329850673],[-.870262745683259,48.83572720352523],[-.869853254863085,48.83500154705229],[-.869778652800155,48.834901931604605],[-.869900362224382,48.83486520872472],[-.869933506907551,48.83480847461936],[-.872188034827993,48.83416542872751],[-.872354195262133,48.83412024561571],[-.87240103864092,48.834127932455765],[-.87278362855321,48.834267480705606],[-.872883395792063,48.834313282119076],[-.873094063121389,48.83442976149543],[-.873158966452131,48.834484643544144],[-.873274865981431,48.83459029415274],[-.873380562133205,48.83466471931383],[-.873899640777921,48.83486973600969],[-.874392297501488,48.83491887805648],[-.874509716103237,48.834900265212084],[-.875221549060217,48.834986440628654],[-.875216709133885,48.83500839319945],[-.875214168333963,48.835019948427785],[-.875212988103713,48.83502157240236],[-.8752082433672413,48.8350261440061]],type:`LineString`},id:`51`,properties:{ampacity:325,bus1_id:`MVLV06613`,bus2_id:`MVLV07909`,element_type:`line`,id:`MVBranch40022`,insulator:null,length:.8770431551619805,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.872280137987934,48.83809987122305,-.872214961209678,48.838120113328216],geometry:{coordinates:[[-.872214961209678,48.838120113328216],[-.872214961209678,48.838120113328216],[-.872256982326507,48.83810663017048],[-.872275563537051,48.83810103798684],[-.872280137987934,48.83809987122305]],type:`LineString`},id:`52`,properties:{ampacity:325,bus1_id:`MVBus07968`,bus2_id:`MVLV06613`,element_type:`line`,id:`MVBranch35587`,insulator:null,length:.004928925184248028,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.872413202730643,48.838120113328216,-.872214961209678,48.838592842785516],geometry:{coordinates:[[-.872413202730643,48.838592842785516],[-.872413202730643,48.838592842785516],[-.872214961209678,48.838120113328216],[-.872214961209678,48.838120113328216]],type:`LineString`},id:`53`,properties:{ampacity:325,bus1_id:`MVBus07967`,bus2_id:`MVBus07968`,element_type:`line`,id:`MVBranch45917`,insulator:null,length:.05454767906198296,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.872423624198983,48.838592842785516,-.871765069885203,48.83863097243188],geometry:{coordinates:[[-.871765069885203,48.83861872799665],[-.871765069885203,48.83861872799665],[-.871795530743376,48.83861991267546],[-.871815033615213,48.83863097243188],[-.872423624198983,48.838620095440184],[-.872413202730643,48.838592842785516],[-.872413202730643,48.838592842785516]],type:`LineString`},id:`54`,properties:{ampacity:325,bus1_id:`MVBus07966`,bus2_id:`MVBus07967`,element_type:`line`,id:`MVBranch33223`,insulator:null,length:.05194483150364374,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.871765069885203,48.83861872799665,-.869200703510018,48.83872826590689],geometry:{coordinates:[[-.869200703510018,48.83872826590689],[-.869200703510018,48.83872826590689],[-.871765069885203,48.83861872799665],[-.871765069885203,48.83861872799665]],type:`LineString`},id:`55`,properties:{ampacity:325,bus1_id:`MVBus07965`,bus2_id:`MVBus07966`,element_type:`line`,id:`MVBranch40021`,insulator:null,length:.1886382705981941,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.869200703510018,48.83852450301946,-.8686998101678213,48.83874617303756],geometry:{coordinates:[[-.8686998101678213,48.838526097189025],[-.868712466165582,48.83852450301946],[-.868726323250959,48.83853440205953],[-.868727566232987,48.83855627134506],[-.868747945655592,48.83874617303756],[-.869200703510018,48.83872826590689],[-.869200703510018,48.83872826590689]],type:`LineString`},id:`56`,properties:{ampacity:325,bus1_id:`MVLV16339`,bus2_id:`MVBus07965`,element_type:`line`,id:`MVBranch41390`,insulator:null,length:.05839935889291249,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.8686998101678213,48.83852572699374,-.868646658997884,48.83874651908009],geometry:{coordinates:[[-.868646658997884,48.838745743786326],[-.868646658997884,48.838745743786326],[-.868692683463817,48.83874651908009],[-.868676239033346,48.83856449893863],[-.868675510877745,48.838536850008595],[-.868687059984101,48.83852572699374],[-.8686998101678213,48.838526097189025]],type:`LineString`},id:`57`,properties:{ampacity:325,bus1_id:`MVBus04341`,bus2_id:`MVLV16339`,element_type:`line`,id:`MVBranch45916`,insulator:null,length:.028232269363577034,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.868646658997884,48.838745743786326,-.863845928420918,48.83892360687616],geometry:{coordinates:[[-.863845928420918,48.83892360687616],[-.863845928420918,48.83892360687616],[-.863846128696252,48.83892265702046],[-.868646658997884,48.838745743786326],[-.868646658997884,48.838745743786326]],type:`LineString`},id:`58`,properties:{ampacity:325,bus1_id:`MVBus04340`,bus2_id:`MVBus04341`,element_type:`line`,id:`MVBranch41998`,insulator:null,length:.3530507631966376,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.863845928420918,48.83892360687616,-.858947615612684,48.83928612729581],geometry:{coordinates:[[-.859015429167717,48.8390977033655],[-.859015429167717,48.8390977033655],[-.859018121143696,48.8390976040966],[-.858947615612684,48.83918868197558],[-.858967015313405,48.83927814631989],[-.859771801979231,48.83928260141979],[-.860450036039239,48.83922759422397],[-.860931046676199,48.83928612729581],[-.861434667467907,48.83927201042151],[-.861836059636044,48.83915274458074],[-.862388898406028,48.83905623844159],[-.863824198630521,48.83902677864632],[-.863845928420918,48.83892360687616],[-.863845928420918,48.83892360687616]],type:`LineString`},id:`59`,properties:{ampacity:325,bus1_id:`MVBus04339`,bus2_id:`MVBus04340`,element_type:`line`,id:`MVBranch45915`,insulator:null,length:.3950562373152476,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.859015429167717,48.8390977033655,-.856661212898628,48.8393331890979],geometry:{coordinates:[[-.856679771196076,48.8393331890979],[-.856679771196076,48.8393331890979],[-.856661212898628,48.839171697597386],[-.857642747219776,48.839146922274196],[-.859015429167717,48.8390977033655],[-.859015429167717,48.8390977033655]],type:`LineString`},id:`60`,properties:{ampacity:325,bus1_id:`MVBus04338`,bus2_id:`MVBus04339`,element_type:`line`,id:`MVBranch47177`,insulator:null,length:.19102802193987503,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.860681733449894,48.8393331890979,-.856679771196076,48.85162594273506],geometry:{coordinates:[[-.860681733449894,48.85162594273506],[-.860681733449894,48.85162594273506],[-.858409909480369,48.84912569509092],[-.856679771196076,48.8393331890979],[-.856679771196076,48.8393331890979]],type:`LineString`},id:`61`,properties:{ampacity:357,bus1_id:`MVBus04337`,bus2_id:`MVBus04338`,element_type:`line`,id:`MVBranch21891`,insulator:null,length:1.4205755596337886,line_type:`overhead`,material:`aaac`,max_loading:100,parameters_id:`O_AM_148`,phases:`abc`,section:148},type:`Feature`},{bbox:[-.861026308616059,48.85162594273506,-.86032562358509,48.85275771061705],geometry:{coordinates:[[-.861013888394328,48.85275771061705],[-.861013888394328,48.85275771061705],[-.861026308616059,48.85273367559381],[-.860340072911525,48.85206688936424],[-.86032562358509,48.852036811896866],[-.86035029558328,48.85200567478345],[-.860467329603989,48.85186124066065],[-.860648657339723,48.851647663190434],[-.860681733449894,48.85162594273506],[-.860681733449894,48.85162594273506]],type:`LineString`},id:`62`,properties:{ampacity:325,bus1_id:`MVBus04336`,bus2_id:`MVBus04337`,element_type:`line`,id:`MVBranch47178`,insulator:null,length:.14874056292248092,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.861013888394328,48.85275771061705,-.860150118595222,48.85333739287977],geometry:{coordinates:[[-.860150118595222,48.85333739287977],[-.860150118595222,48.85333739287977],[-.861013888394328,48.85275771061705],[-.861013888394328,48.85275771061705]],type:`LineString`},id:`63`,properties:{ampacity:325,bus1_id:`MVBus04335`,bus2_id:`MVBus04336`,element_type:`line`,id:`MVBranch44798`,insulator:null,length:.09040961235896791,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.860150118595222,48.85333739287977,-.8599909640364121,48.85340442572612],geometry:{coordinates:[[-.8599909640364121,48.853403618584366],[-.860002737282852,48.85338565908697],[-.860017184353527,48.85339381622982],[-.860028993381016,48.853400748954925],[-.860036652137753,48.853403817412136],[-.860044145542325,48.85340442572612],[-.860049877979954,48.85340344426834],[-.860150118595222,48.85333739287977],[-.860150118595222,48.85333739287977]],type:`LineString`},id:`64`,properties:{ampacity:325,bus1_id:`MVBus04325`,bus2_id:`MVBus04335`,element_type:`line`,id:`MVBranch34347`,insulator:null,length:.014597094628989744,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.860106265907068,48.853379550930796,-.859979190789972,48.85343510801778],geometry:{coordinates:[[-.860106265907068,48.853379550930796],[-.860106265907068,48.853379550930796],[-.8600163028267,48.85343278750661],[-.86000994418003,48.85343510801778],[-.860001070273415,48.853434437828625],[-.8599939335223,48.853431877051975],[-.859979190789972,48.853421578081765],[-.8599909640364121,48.853403618584366]],type:`LineString`},id:`65`,properties:{ampacity:325,bus1_id:`MVBus04323`,bus2_id:`MVBus04325`,element_type:`line`,id:`MVBranch38704`,insulator:null,length:.012228134551066085,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-.860106265907068,48.85333737772175,-.8600627007696874,48.853379550930796],geometry:{coordinates:[[-.8600627007696874,48.85333737772175],[-.860064721160006,48.85334287927401],[-.860079895072474,48.853356854535264],[-.860106265907068,48.853379550930796],[-.860106265907068,48.853379550930796]],type:`LineString`},id:`66`,properties:{ampacity:325,bus1_id:`MVLV03394`,bus2_id:`MVBus04323`,element_type:`line`,id:`MVBranch38947`,insulator:null,length:.005092436730597999,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`}],type:`FeatureCollection`}),geo_json_f6ea486d298e81c86327d3e3c549d9a2.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_f6ea486d298e81c86327d3e3c549d9a2.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_f6ea486d298e81c86327d3e3c549d9a2.addTo(feature_group_sub_group_69285e85c4e7a6219587206c53619fde),feature_group_sub_group_69285e85c4e7a6219587206c53619fde.addTo(map_19eaf3c596e9913c0c552d640bb0f9a6);var layer_control_74a0285ab47c02b0d22735b4a29402c8_layers={base_layers:{openstreetmap:tile_layer_df1af1dddb6b07c85b52579f3771ec00},overlays:{"MV Feeder 078":feature_group_a8a7d2c80906f696c03551a8dd55b645,Buses:feature_group_sub_group_3d66dcb0ce44f8b8c7290ec100b7da00,Lines:feature_group_sub_group_69285e85c4e7a6219587206c53619fde}};let layer_control_74a0285ab47c02b0d22735b4a29402c8=L.control.layers(layer_control_74a0285ab47c02b0d22735b4a29402c8_layers.base_layers,layer_control_74a0285ab47c02b0d22735b4a29402c8_layers.overlays,{position:`bottomright`,collapsed:!1,autoZIndex:!0}).addTo(map_19eaf3c596e9913c0c552d640bb0f9a6);new L.Draggable(layer_control_74a0285ab47c02b0d22735b4a29402c8.getContainer()).enable();var feature_group_a8a7d2c80906f696c03551a8dd55b645searchControl=new L.Control.Search({layer:feature_group_a8a7d2c80906f696c03551a8dd55b645,propertyName:`id`,collapsed:!1,textPlaceholder:`Search network elements...`,position:`topleft`,initial:!1,hideMarkerOnCollapse:!0});feature_group_a8a7d2c80906f696c03551a8dd55b645searchControl.on(`search:locationfound`,function(e){feature_group_a8a7d2c80906f696c03551a8dd55b645.setStyle(function(feature){return feature.properties.style}),e.layer._popup&&e.layer.openPopup()}),feature_group_a8a7d2c80906f696c03551a8dd55b645searchControl.on(`search:collapsed`,function(e){feature_group_a8a7d2c80906f696c03551a8dd55b645.setStyle(function(feature){return feature.properties.style})}),map_19eaf3c596e9913c0c552d640bb0f9a6.addControl(feature_group_a8a7d2c80906f696c03551a8dd55b645searchControl);function customFlyToBounds(){let bounds=L.latLngBounds([]);map_19eaf3c596e9913c0c552d640bb0f9a6.eachLayer(function(layer){typeof layer.getBounds==`function`&&bounds.extend(layer.getBounds())}),bounds.isValid()&&map_19eaf3c596e9913c0c552d640bb0f9a6.fitBounds(bounds,{padding:[30,30]})}map_19eaf3c596e9913c0c552d640bb0f9a6.on(`overlayadd`,customFlyToBounds),customFlyToBounds();</script></html>
