<!doctypehtml><html lang=en><title>MV Feeder 290</title><meta content="text/html; charset=UTF-8" http-equiv=content-type><meta content="The Roseau Load Flow solver includes 40 medium and low voltage distribution networks." lang=en name=description xml:lang=en><meta content="distribution grid, network data, lv network, mv network, free" lang=en name=keywords xml:lang=en><style>h1{text-align:center}</style><link href=../css/custom.css rel=stylesheet><script src=https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.js></script><script src=https://code.jquery.com/jquery-3.7.1.min.js></script><script src=https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/js/bootstrap.bundle.min.js></script><script src=https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.js></script><link href=https://cdn.jsdelivr.net/npm/leaflet@1.9.3/dist/leaflet.css rel=stylesheet><link href=https://cdn.jsdelivr.net/npm/bootstrap@5.2.2/dist/css/bootstrap.min.css rel=stylesheet><link href=https://netdna.bootstrapcdn.com/bootstrap/3.0.0/css/bootstrap-glyphicons.css rel=stylesheet><link href=https://cdn.jsdelivr.net/npm/@fortawesome/fontawesome-free@6.2.0/css/all.min.css rel=stylesheet><link href=https://cdnjs.cloudflare.com/ajax/libs/Leaflet.awesome-markers/2.0.2/leaflet.awesome-markers.css rel=stylesheet><link href=https://cdn.jsdelivr.net/gh/python-visualization/folium/folium/templates/leaflet.awesome.rotate.min.css rel=stylesheet><meta content="width=device-width,initial-scale=1.0,maximum-scale=1.0,user-scalable=no" name=viewport><style>#map_2fdf703e5b95aac1980458f113d29e5c{width:100%;height:100%;position:relative;top:0%;left:0%}.leaflet-container{font-size:1rem}</style><style>html,body{width:100%;height:100%;margin:0;padding:0}</style><style>#map{position:absolute;inset:0}</style><script>L_NO_TOUCH=!1,L_DISABLE_3D=!1;</script><script src=https://unpkg.com/leaflet.featuregroup.subgroup@1.0.2/dist/leaflet.featuregroup.subgroup.js></script><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><style>.foliumtooltip table{margin:auto}.foliumtooltip tr{text-align:left}.foliumtooltip th{padding:2px 8px 2px 2px}</style><style>.foliumpopup,.foliumpopup table{margin:auto}.foliumpopup tr{text-align:left}.foliumpopup th{padding:2px 8px 2px 2px}</style><script src=https://cdn.jsdelivr.net/npm/leaflet-search@2.9.7/dist/leaflet-search.min.js></script><link href=https://cdn.jsdelivr.net/npm/leaflet-search@2.9.7/dist/leaflet-search.min.css rel=stylesheet><body><h1>MV Feeder 290</h1><div class=folium-map id=map_2fdf703e5b95aac1980458f113d29e5c></div></body><script>L.Marker.include({setStyle:function(style){this.setIcon(L.divIcon(Object.assign({},this.options.icon.options,style)))}}),L.Marker.include({setStyle:function(style){this.setIcon(L.divIcon(Object.assign({},this.options.icon.options,style)))}});var map_2fdf703e5b95aac1980458f113d29e5c=L.map(`map_2fdf703e5b95aac1980458f113d29e5c`,{center:[0,0],crs:L.CRS.EPSG3857,zoom:1,zoomControl:!1,preferCanvas:!1});L.control.zoom({position:`topright`}).addTo(map_2fdf703e5b95aac1980458f113d29e5c);var tile_layer_d84fe67429806a4b75f3040efd29e33c=L.tileLayer(`https://tile.openstreetmap.org/{z}/{x}/{y}.png`,{minZoom:0,maxZoom:19,maxNativeZoom:19,noWrap:!1,attribution:`&copy; <a href="https://www.openstreetmap.org/copyright">OpenStreetMap</a> contributors`,subdomains:`abc`,detectRetina:!1,tms:!1,opacity:1});tile_layer_d84fe67429806a4b75f3040efd29e33c.addTo(map_2fdf703e5b95aac1980458f113d29e5c);var feature_group_21740d2533aa7a31b2d08b796cde787c=L.featureGroup({});feature_group_21740d2533aa7a31b2d08b796cde787c.addTo(map_2fdf703e5b95aac1980458f113d29e5c);var feature_group_sub_group_a1767fc0c18f2ce40f2388cf0732a9f9=L.featureGroup.subGroup(feature_group_21740d2533aa7a31b2d08b796cde787c);function geo_json_265e7635e796f1e7aaf94116c818730e_styler(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #234e83;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #234e83;
                ">
    </div>
    `}}}function geo_json_265e7635e796f1e7aaf94116c818730e_highlighter(feature){switch(feature.id){case`0`:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 10px;
                height: 10px;
                border-radius: 0px;
                background-color: #cad40e;
                ">
    </div>
    `};default:return{html:`    <div style="position: absolute;
                left: 0;
                top: 0;
                transform: translate(-50%, -50%);
                width: 7px;
                height: 7px;
                border-radius: 3.5px;
                background-color: #cad40e;
                ">
    </div>
    `}}}function geo_json_265e7635e796f1e7aaf94116c818730e_pointToLayer(feature,latlng){var opts={};opts.icon=new L.DivIcon({iconSize:[0,0],iconAnchor:[0,0],className:`empty`});let style=geo_json_265e7635e796f1e7aaf94116c818730e_styler(feature);return Object.assign(opts.icon.options,style),new L.Marker(latlng,opts)}function geo_json_265e7635e796f1e7aaf94116c818730e_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_265e7635e796f1e7aaf94116c818730e.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_265e7635e796f1e7aaf94116c818730e_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_265e7635e796f1e7aaf94116c818730e=L.geoJson(null,{onEachFeature:geo_json_265e7635e796f1e7aaf94116c818730e_onEachFeature,style:geo_json_265e7635e796f1e7aaf94116c818730e_styler,pointToLayer:geo_json_265e7635e796f1e7aaf94116c818730e_pointToLayer});function geo_json_265e7635e796f1e7aaf94116c818730e_add(data){geo_json_265e7635e796f1e7aaf94116c818730e.addData(data)}geo_json_265e7635e796f1e7aaf94116c818730e_add({bbox:[-1.110304663668984,48.57227231621206,-1.0900227394716775,48.57786175424816],features:[{bbox:[-1.110304663668984,48.57658336890665,-1.110304663668984,48.57658336890665],geometry:{coordinates:[-1.110304663668984,48.57658336890665],type:`Point`},id:`0`,properties:{element_type:`bus`,id:`HVMV20`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.110304663668984,48.57658336890665,-1.110304663668984,48.57658336890665],geometry:{coordinates:[-1.110304663668984,48.57658336890665],type:`Point`},id:`1`,properties:{element_type:`bus`,id:`HVMVFeeder20`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.092676858882234,48.57786175424816,-1.092676858882234,48.57786175424816],geometry:{coordinates:[-1.092676858882234,48.57786175424816],type:`Point`},id:`2`,properties:{element_type:`bus`,id:`MVLV15809`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.092144808206271,48.57724086102603,-1.092144808206271,48.57724086102603],geometry:{coordinates:[-1.092144808206271,48.57724086102603],type:`Point`},id:`3`,properties:{element_type:`bus`,id:`MVBus07781`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.0915269953777949,48.577059455453295,-1.0915269953777949,48.577059455453295],geometry:{coordinates:[-1.0915269953777949,48.577059455453295],type:`Point`},id:`4`,properties:{element_type:`bus`,id:`MVLV08671`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.092214809134924,48.57695669474363,-1.092214809134924,48.57695669474363],geometry:{coordinates:[-1.092214809134924,48.57695669474363],type:`Point`},id:`5`,properties:{element_type:`bus`,id:`MVBus07231`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.0900227394716775,48.576108592491494,-1.0900227394716775,48.576108592491494],geometry:{coordinates:[-1.0900227394716775,48.576108592491494],type:`Point`},id:`6`,properties:{element_type:`bus`,id:`MVLV12940`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.0943209415004231,48.57538064663255,-1.0943209415004231,48.57538064663255],geometry:{coordinates:[-1.0943209415004231,48.57538064663255],type:`Point`},id:`7`,properties:{element_type:`bus`,id:`MVLV08672`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.0949562874472534,48.57688161636299,-1.0949562874472534,48.57688161636299],geometry:{coordinates:[-1.0949562874472534,48.57688161636299],type:`Point`},id:`8`,properties:{element_type:`bus`,id:`MVLV15808`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.0954203403982659,48.57453799744745,-1.0954203403982659,48.57453799744745],geometry:{coordinates:[-1.0954203403982659,48.57453799744745],type:`Point`},id:`9`,properties:{element_type:`bus`,id:`MVLV15816`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.0951039520830765,48.57331117610068,-1.0951039520830765,48.57331117610068],geometry:{coordinates:[-1.0951039520830765,48.57331117610068],type:`Point`},id:`10`,properties:{element_type:`bus`,id:`MVLV01189`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`},{bbox:[-1.0990179748058666,48.57227231621206,-1.0990179748058666,48.57227231621206],geometry:{coordinates:[-1.0990179748058666,48.57227231621206],type:`Point`},id:`11`,properties:{element_type:`bus`,id:`MVLV04478`,max_voltage_level:105,min_voltage_level:95,nominal_voltage:2e4,phases:`abc`},type:`Feature`}],type:`FeatureCollection`}),geo_json_265e7635e796f1e7aaf94116c818730e.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_265e7635e796f1e7aaf94116c818730e.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`nominal_voltage`,`min_voltage_level`,`max_voltage_level`],aliases=[`Bus ID:`,`Phases:`,`Un (V):`,`Umin (%):`,`Umax (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_265e7635e796f1e7aaf94116c818730e.addTo(feature_group_sub_group_a1767fc0c18f2ce40f2388cf0732a9f9),feature_group_sub_group_a1767fc0c18f2ce40f2388cf0732a9f9.addTo(map_2fdf703e5b95aac1980458f113d29e5c);var feature_group_sub_group_3f866beb23bc7f71cb897d01a3fc59b1=L.featureGroup.subGroup(feature_group_21740d2533aa7a31b2d08b796cde787c);function geo_json_de453308365658980e4932830cdbf175_styler(feature){switch(feature.id){default:return{color:`#234e83`,dashArray:`5, 5`,weight:2}}}function geo_json_de453308365658980e4932830cdbf175_highlighter(feature){switch(feature.id){default:return{color:`#cad40e`}}}function geo_json_de453308365658980e4932830cdbf175_onEachFeature(feature,layer){layer.on({mouseout:function(e){typeof e.target.setStyle==`function`&&geo_json_de453308365658980e4932830cdbf175.resetStyle(e.target)},mouseover:function(e){if(typeof e.target.setStyle==`function`){let highlightStyle=geo_json_de453308365658980e4932830cdbf175_highlighter(e.target.feature);e.target.setStyle(highlightStyle)}}})}var geo_json_de453308365658980e4932830cdbf175=L.geoJson(null,{onEachFeature:geo_json_de453308365658980e4932830cdbf175_onEachFeature,style:geo_json_de453308365658980e4932830cdbf175_styler});function geo_json_de453308365658980e4932830cdbf175_add(data){geo_json_de453308365658980e4932830cdbf175.addData(data)}geo_json_de453308365658980e4932830cdbf175_add({bbox:[-1.110304663668984,48.57074675365208,-1.089999999972888,48.57786175424816],features:[{bbox:[-1.110304663668984,48.57224488598976,-1.0990179748058666,48.57671111919079],geometry:{coordinates:[[-1.110304663668984,48.57658336890665],[-1.110253689368388,48.57662085428511],[-1.110253689368388,48.57662085428511],[-1.110237372824222,48.57665319136177],[-1.110217075555628,48.576693409631154],[-1.109873675364081,48.57662399209226],[-1.109698214657879,48.57664375840926],[-1.109536206382531,48.57671111919079],[-1.109403130203786,48.57668940303102],[-1.108496471426669,48.57630068923038],[-1.103196520585661,48.57400941316723],[-1.103044986987291,48.57394866232427],[-1.099176682051122,48.57224488598976],[-1.099042623173635,48.57227239707254],[-1.099023211929418,48.572276379750605],[-1.0990179748058666,48.57227231621206]],type:`LineString`},id:`0`,properties:{ampacity:325,bus1_id:`HVMVFeeder20`,bus2_id:`MVLV04478`,element_type:`line`,id:`MVBranch47143`,insulator:null,length:.9863054390973716,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.092685723438909,48.57724086102603,-1.09206230563105,48.57786175424816],geometry:{coordinates:[[-1.092144808206271,48.57724086102603],[-1.092144808206271,48.57724086102603],[-1.092144731782429,48.57724114217504],[-1.092131108066036,48.57749720350789],[-1.09206230563105,48.57772251553854],[-1.092685723438909,48.57782563176213],[-1.092681485239172,48.57784221172524],[-1.092676858882234,48.57786175424816],[-1.092676858882234,48.57786175424816]],type:`LineString`},id:`1`,properties:{ampacity:325,bus1_id:`MVBus07781`,bus2_id:`MVLV15809`,element_type:`line`,id:`MVBranch36934`,insulator:null,length:.10556655982771243,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.09220693906406,48.5770200970814,-1.0915269953777949,48.57724086102603],geometry:{coordinates:[[-1.0915269953777949,48.577059455453295],[-1.091532326771362,48.577062067911896],[-1.091549072010739,48.57705442062207],[-1.091584268276561,48.57703640425343],[-1.09220693906406,48.5770200970814],[-1.092144808206271,48.57724086102603],[-1.092144808206271,48.57724086102603]],type:`LineString`},id:`2`,properties:{ampacity:325,bus1_id:`MVLV08671`,bus2_id:`MVBus07781`,element_type:`line`,id:`MVBranch35377`,insulator:null,length:.0757359998583347,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.092214809134924,48.57695669474363,-1.091521663984228,48.577059455453295],geometry:{coordinates:[[-1.092214809134924,48.57695669474363],[-1.092214809134924,48.57695669474363],[-1.091557043586806,48.576982035496265],[-1.09152774702909,48.57704397977046],[-1.091521663984228,48.5770568429947],[-1.0915269953777949,48.577059455453295]],type:`LineString`},id:`3`,properties:{ampacity:325,bus1_id:`MVBus07231`,bus2_id:`MVLV08671`,element_type:`line`,id:`MVBranch36383`,insulator:null,length:.05733663538018223,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.092547056252668,48.576105645732994,-1.089999999972888,48.57696757347589],geometry:{coordinates:[[-1.0900227394716775,48.576108592491494],[-1.09000113499554,48.576105645732994],[-1.089999999972888,48.576119112470764],[-1.090009529596862,48.57620548648586],[-1.09066229300343,48.576228977590006],[-1.090844514881847,48.57641341348439],[-1.092547056252668,48.576295368912476],[-1.092349250845196,48.576931475321615],[-1.092226915166475,48.57696757347589],[-1.092214809134924,48.57695669474363],[-1.092214809134924,48.57695669474363]],type:`LineString`},id:`4`,properties:{ampacity:325,bus1_id:`MVLV12940`,bus2_id:`MVBus07231`,element_type:`line`,id:`MVBranch40213`,insulator:null,length:.29381782841035065,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.0943209415004231,48.57537955413364,-1.0900227394716775,48.57645811304636],geometry:{coordinates:[[-1.0943209415004231,48.57538064663255],[-1.094320605173846,48.57537955413364],[-1.094300441452934,48.57538119133707],[-1.094092542857796,48.5753980235912],[-1.093918071316105,48.57564274917792],[-1.093770217437716,48.57603789527185],[-1.093716313002474,48.57645811304636],[-1.092790060653491,48.57626466440287],[-1.092554625169703,48.576253777195184],[-1.090893110266117,48.57636594607289],[-1.09069786922447,48.57618148229735],[-1.090116550888661,48.57615858654292],[-1.090057651349784,48.57612172656623],[-1.090044343947815,48.576111539249986],[-1.0900227394716775,48.576108592491494]],type:`LineString`},id:`5`,properties:{ampacity:325,bus1_id:`MVLV08672`,bus2_id:`MVLV12940`,element_type:`line`,id:`MVBranch39250`,insulator:null,length:.42704930125149193,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.094963683264215,48.57538064663255,-1.093793420527889,48.57688161636299],geometry:{coordinates:[[-1.0949562874472534,48.57688161636299],[-1.094951157369402,48.5768806223444],[-1.094957150585919,48.576861876874005],[-1.094963683264215,48.57685008916092],[-1.094486905053578,48.5766678269434],[-1.093793420527889,48.5764746931656],[-1.093823010719884,48.57605610677029],[-1.09395924170385,48.57564960014454],[-1.094129287206892,48.575419417469405],[-1.094301786757652,48.575385561332965],[-1.094321277827,48.575381739131466],[-1.0943209415004231,48.57538064663255]],type:`LineString`},id:`6`,properties:{ampacity:325,bus1_id:`MVLV15808`,bus2_id:`MVLV08672`,element_type:`line`,id:`MVBranch38144`,insulator:null,length:.2358136357626263,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.0954203403982659,48.57450625366662,-1.094492785992915,48.57688261038158],geometry:{coordinates:[[-1.0954203403982659,48.57453799744745],[-1.095406647684728,48.57453638342403],[-1.095389722945255,48.57452892896245],[-1.095343809569679,48.57450625366662],[-1.095141245218564,48.57453938147006],[-1.094828932032004,48.57465325285666],[-1.094792269099217,48.57471197453005],[-1.094830569770596,48.57485484031318],[-1.094863685565844,48.57563340793797],[-1.094833930782242,48.57579274219562],[-1.094638780992077,48.576348658961074],[-1.094492785992915,48.576658496587214],[-1.094986187873697,48.5768469263356],[-1.094974655023586,48.576865562462615],[-1.094961417525105,48.57688261038158],[-1.0949562874472534,48.57688161636299]],type:`LineString`},id:`7`,properties:{ampacity:325,bus1_id:`MVLV15816`,bus2_id:`MVLV15808`,element_type:`line`,id:`MVBranch46721`,insulator:null,length:.32103748257947046,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.095434033111804,48.573188889900145,-1.094333322933212,48.57459546327303],geometry:{coordinates:[[-1.0951039520830765,48.57331117610068],[-1.095099870482139,48.573309832270375],[-1.095089164328958,48.57329838234451],[-1.0950222422897,48.57322679129237],[-1.094802261199556,48.573188889900145],[-1.094616534798966,48.57366762929182],[-1.094683628425398,48.57371216773785],[-1.094616208270455,48.573899740866445],[-1.094523284806702,48.573913295057544],[-1.094333322933212,48.57441819642749],[-1.094374996512046,48.57456041570457],[-1.094637109242936,48.574570471783716],[-1.09473722230548,48.57459546327303],[-1.094831047937378,48.574595388717285],[-1.095151618076339,48.57450540141735],[-1.095369879990429,48.57446480004983],[-1.095424769743947,48.574523719745464],[-1.095434033111804,48.57453961147086],[-1.0954203403982659,48.57453799744745]],type:`LineString`},id:`8`,properties:{ampacity:325,bus1_id:`MVLV01189`,bus2_id:`MVLV15816`,element_type:`line`,id:`MVBranch32782`,insulator:null,length:.27826011633328457,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`},{bbox:[-1.099063090072669,48.57074675365208,-1.094743946241119,48.57331251993099],geometry:{coordinates:[[-1.0990179748058666,48.57227231621206],[-1.099012737682315,48.57226825267351],[-1.099021674678247,48.57225614292076],[-1.099063090072669,48.57220194264777],[-1.095781289741568,48.57074675365208],[-1.095630184238855,48.570758522969705],[-1.094990615002868,48.572526038519435],[-1.094911379143011,48.57263645520378],[-1.094743946241119,48.57315658618915],[-1.095052210518495,48.57320562305473],[-1.095101378274757,48.573299782829025],[-1.095108033684014,48.57331251993099],[-1.0951039520830765,48.57331117610068]],type:`LineString`},id:`9`,properties:{ampacity:325,bus1_id:`MVLV04478`,bus2_id:`MVLV01189`,element_type:`line`,id:`MVBranch47406`,insulator:null,length:.6216146977045005,line_type:`underground`,material:`aac`,max_loading:100,parameters_id:`U_AL_150`,phases:`abc`,section:150},type:`Feature`}],type:`FeatureCollection`}),geo_json_de453308365658980e4932830cdbf175.bindTooltip(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{maxWidth:800,sticky:!1,className:`foliumtooltip`}),geo_json_de453308365658980e4932830cdbf175.bindPopup(function(layer){let div=L.DomUtil.create(`div`),handleObject=feature=>feature===null?``:typeof feature==`object`?JSON.stringify(feature):feature,fields=[`id`,`phases`,`bus1_id`,`bus2_id`,`parameters_id`,`length`,`line_type`,`material`,`insulator`,`section`,`ampacity`,`max_loading`],aliases=[`Line ID:`,`Phases:`,`Bus1:`,`Bus2:`,`Parameters ID:`,`Length (km):`,`Line Type:`,`Material:`,`Insulator:`,`Section (mm²):`,`Ampacity (A):`,`Max loading (%):`];return div.innerHTML=`<table>`+String(fields.map((v,i)=>`<tr>
            <th>${aliases[i].toLocaleString()}</th>

            <td>${handleObject(layer.feature.properties[v]).toLocaleString()}</td>
        </tr>`).join(``))+`</table>`,div},{className:`foliumpopup`}),geo_json_de453308365658980e4932830cdbf175.addTo(feature_group_sub_group_3f866beb23bc7f71cb897d01a3fc59b1),feature_group_sub_group_3f866beb23bc7f71cb897d01a3fc59b1.addTo(map_2fdf703e5b95aac1980458f113d29e5c);var layer_control_fa3f8da979950a906fdac1d3a1ade452_layers={base_layers:{openstreetmap:tile_layer_d84fe67429806a4b75f3040efd29e33c},overlays:{"MV Feeder 290":feature_group_21740d2533aa7a31b2d08b796cde787c,Buses:feature_group_sub_group_a1767fc0c18f2ce40f2388cf0732a9f9,Lines:feature_group_sub_group_3f866beb23bc7f71cb897d01a3fc59b1}};let layer_control_fa3f8da979950a906fdac1d3a1ade452=L.control.layers(layer_control_fa3f8da979950a906fdac1d3a1ade452_layers.base_layers,layer_control_fa3f8da979950a906fdac1d3a1ade452_layers.overlays,{position:`bottomright`,collapsed:!1,autoZIndex:!0}).addTo(map_2fdf703e5b95aac1980458f113d29e5c);new L.Draggable(layer_control_fa3f8da979950a906fdac1d3a1ade452.getContainer()).enable();var feature_group_21740d2533aa7a31b2d08b796cde787csearchControl=new L.Control.Search({layer:feature_group_21740d2533aa7a31b2d08b796cde787c,propertyName:`id`,collapsed:!1,textPlaceholder:`Search network elements...`,position:`topleft`,initial:!1,hideMarkerOnCollapse:!0});feature_group_21740d2533aa7a31b2d08b796cde787csearchControl.on(`search:locationfound`,function(e){feature_group_21740d2533aa7a31b2d08b796cde787c.setStyle(function(feature){return feature.properties.style}),e.layer._popup&&e.layer.openPopup()}),feature_group_21740d2533aa7a31b2d08b796cde787csearchControl.on(`search:collapsed`,function(e){feature_group_21740d2533aa7a31b2d08b796cde787c.setStyle(function(feature){return feature.properties.style})}),map_2fdf703e5b95aac1980458f113d29e5c.addControl(feature_group_21740d2533aa7a31b2d08b796cde787csearchControl);function customFlyToBounds(){let bounds=L.latLngBounds([]);map_2fdf703e5b95aac1980458f113d29e5c.eachLayer(function(layer){typeof layer.getBounds==`function`&&bounds.extend(layer.getBounds())}),bounds.isValid()&&map_2fdf703e5b95aac1980458f113d29e5c.fitBounds(bounds,{padding:[30,30]})}map_2fdf703e5b95aac1980458f113d29e5c.on(`overlayadd`,customFlyToBounds),customFlyToBounds();</script></html>
