<html>
<head><meta charset="utf-8" /></head>
<body>
    <div style="height:100%; width:800px;">                        <script>window.PlotlyConfig = {MathJaxConfig: 'local'};</script>
        <script charset="utf-8" src="https://cdn.plot.ly/plotly-3.6.0.min.js" integrity="sha256-QaOVwtVY0T02VaHrr6pnoHLCwayMJp4O5n4YyaE3rJk=" crossorigin="anonymous"></script>                <div id="32a7c7ad-a846-41e6-937f-69a6ae8256d6" class="plotly-graph-div" style="height:100%; width:100%;"></div>            <script>                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("32a7c7ad-a846-41e6-937f-69a6ae8256d6")) {                    Plotly.newPlot(                        "32a7c7ad-a846-41e6-937f-69a6ae8256d6",                        [{"customdata":[["MVLV14716","[100, 100, 100]","95","105","[16.739, 27.951, 24.215]","[6.8639, 4.7048, 15.494]","abc"],["MVLVFeeder14716","[99.168, 98.211, 99.136]","90","110","[0, 0, 0, 0]","[0, 0, 0, 0]","abcn"],["LVBus169862","[98.766, 96.28, 99.028]","90","110","[0, 0, 0, 0]","[0, 0, 0, 0]","abcn"],["LVBus169863","[98.625, 94.385, 98.585]","90","110","[0, 0, 0, 0]","[0, 0, 0, 0]","abcn"],["LVBus169868","[99.441, 92.102, 98.909]","90","110","[0, 16.54, 0, -0.44012]","[0, 5.4085, 0, -0.10849]","abcn"],["LVBus169864","[97.443, 93.033, 97.335]","90","110","[0, 0, 0, 0]","[0, 0, 0, 0]","abcn"],["LVBus169865","[96.62, 93.155, 97.616]","90","110","[16.114, 0, 0, -0.01401]","[5.0799, 0, 0, 0.22006]","abcn"],["LVBus169866","[97.664, 93.635, 95.617]","90","110","[0, 0, 16.076, 0.024198]","[0, 0, 5.4878, -0.18784]","abcn"],["LVBus169867","[98.249, 90.777, 97.656]","90","110","[0, 16.554, 0, -0.45373]","[0, 5.4069, 0, -0.10691]","abcn"]],"hovertemplate":"\u003cspan style=\"font-family: monospace\"\u003e\u003cb\u003eBus:                  \u003c\u002fb\u003e %{customdata[0]}\u003cbr\u003e\u003cb\u003eVoltage (%):          \u003c\u002fb\u003e %{customdata[1]}\u003cbr\u003e\u003cb\u003eVoltage limits (%):   \u003c\u002fb\u003e [%{customdata[2]}, %{customdata[3]}]\u003cbr\u003e\u003cb\u003eActive Power (kW):    \u003c\u002fb\u003e %{customdata[4]}\u003cbr\u003e\u003cb\u003eReactive Power (kvar):\u003c\u002fb\u003e %{customdata[5]}\u003cbr\u003e\u003cb\u003ePhases:               \u003c\u002fb\u003e %{customdata[6]}\u003cbr\u003e\u003c\u002fspan\u003e\u003cextra\u003e\u003c\u002fextra\u003e","marker":{"color":["#1a9850","#1a9850","#1a9850","#1a9850","#abd9e9","#1a9850","#1a9850","#1a9850","#abd9e9"],"size":6,"symbol":["square","square","circle","circle","circle","circle","circle","circle","circle"]},"mode":"markers","x":[0.0,0.0,89.68070135743335,134.04794146361715,216.23942552620906,224.59178214162043,255.6903290208814,288.82144299412334,304.64422173423986],"y":[100.0,98.21057479651141,96.28004354097135,94.38453809113955,92.10173436155488,93.03262960337605,93.15507449768387,93.63510847598029,90.77678219567005],"zorder":3,"type":"scatter"},{"hoverinfo":"skip","line":{"color":"black","width":6},"mode":"lines","x":[0.0,0.0,null],"y":[100.0,98.21057479651141,null],"zorder":2,"type":"scatter"},{"hoverinfo":"skip","line":{"color":"#1a9850","width":3},"mode":"lines","x":[0.0,0.0,null],"y":[100.0,98.21057479651141,null],"zorder":2,"type":"scatter"},{"customdata":[["Transformer",46.26778982751476,100.0,"Dyn11_160kVA","Dyn11",160.0,"[20000, 400]",100.0,["abc","abcn"]]],"hovertemplate":"\u003cspan style=\"font-family: monospace\"\u003e\u003cb\u003eTransformer:      \u003c\u002fb\u003e %{customdata[0]}\u003cbr\u003e\u003cb\u003eLoading (%):      \u003c\u002fb\u003e %{customdata[1]:.5g}\u003cbr\u003e\u003cb\u003eLoading limit (%):\u003c\u002fb\u003e %{customdata[2]:.5g}\u003cbr\u003e\u003cb\u003eParameters:       \u003c\u002fb\u003e %{customdata[3]}\u003cbr\u003e\u003cb\u003eVector Group:     \u003c\u002fb\u003e %{customdata[4]}\u003cbr\u003e\u003cb\u003eSn (kVA):         \u003c\u002fb\u003e %{customdata[5]:.5g}\u003cbr\u003e\u003cb\u003eUr [ʜv,ʟv] (V):   \u003c\u002fb\u003e %{customdata[6]}\u003cbr\u003e\u003cb\u003eTap Position (%): \u003c\u002fb\u003e %{customdata[7]:.5g}\u003cbr\u003e\u003cb\u003ePhases [ʜv,ʟv]:   \u003c\u002fb\u003e %{customdata[8]}\u003cbr\u003e\u003c\u002fspan\u003e\u003cextra\u003e\u003c\u002fextra\u003e","marker":{"color":["#1a9850"],"opacity":0},"mode":"markers","x":[0.0],"y":[99.10528739825571],"type":"scatter"},{"hoverinfo":"skip","line":{"color":"#1a9850","width":1.5},"mode":"lines","x":[0.0,89.68070135743335,null,134.04794146361715,216.23942552620906,null,134.04794146361715,224.59178214162043,null,224.59178214162043,304.64422173423986,null,224.59178214162043,255.6903290208814,null,224.59178214162043,288.82144299412334,null],"y":[98.21057479651141,96.28004354097135,null,94.38453809113955,92.10173436155488,null,94.38453809113955,93.03262960337605,null,93.03262960337605,90.77678219567005,null,93.03262960337605,93.15507449768387,null,93.03262960337605,93.63510847598029,null],"zorder":1,"type":"scatter"},{"hoverinfo":"skip","line":{"color":"#fdae61","width":1.5},"mode":"lines","x":[89.68070135743335,134.04794146361715,null],"y":[96.28004354097135,94.38453809113955,null],"zorder":1,"type":"scatter"},{"customdata":[["LVBranch124792","[23.373, 49.397, 23.618, 25.462]","100",0.08968070135743335,"U_AL_150","underground","aac","150","325","abcn"],["LVBranch028144","[40.622, 85.851, 41.048, 44.252]","100",0.04436724010618379,"T_AL_70","twisted","aac","70","187","abcn"],["LVBranch041667","[0.00036237, 42.615, 0.00036177, 42.615]","100",0.08219148406259193,"T_AL_70","twisted","aac","70","187","abcn"],["LVBranch028145","[40.622, 43.236, 41.048, 1.7733]","100",0.09054384067800328,"T_AL_70","twisted","aac","70","187","abcn"],["LVBranch062605","[0.00034856, 43.237, 0.00034787, 43.237]","100",0.08005243959261948,"T_AL_70","twisted","aac","70","187","abcn"],["LVBranch061323","[40.622, 0.00013138, 0.00013519, 40.622]","100",0.031098546879261002,"T_AL_70","twisted","aac","70","187","abcn"],["LVBranch041668","[0.00027936, 0.00027157, 41.048, 41.048]","100",0.06422966085250291,"T_AL_70","twisted","aac","70","187","abcn"]],"hovertemplate":"\u003cspan style=\"font-family: monospace\"\u003e\u003cb\u003eLine:             \u003c\u002fb\u003e %{customdata[0]}\u003cbr\u003e\u003cb\u003eLoading (%):      \u003c\u002fb\u003e %{customdata[1]}\u003cbr\u003e\u003cb\u003eLoading limit (%):\u003c\u002fb\u003e %{customdata[2]:.5g}\u003cbr\u003e\u003cb\u003eLength (km):      \u003c\u002fb\u003e %{customdata[3]:.5g}\u003cbr\u003e\u003cb\u003eParameters:       \u003c\u002fb\u003e %{customdata[4]}\u003cbr\u003e\u003cb\u003eLine type:        \u003c\u002fb\u003e %{customdata[5]}\u003cbr\u003e\u003cb\u003eMaterial:         \u003c\u002fb\u003e %{customdata[6]}\u003cbr\u003e\u003cb\u003eSection (mm²):    \u003c\u002fb\u003e %{customdata[7]}\u003cbr\u003e\u003cb\u003eAmpacity (A):     \u003c\u002fb\u003e %{customdata[8]}\u003cbr\u003e\u003cb\u003ePhases:           \u003c\u002fb\u003e %{customdata[9]}\u003cbr\u003e\u003c\u002fspan\u003e\u003cextra\u003e\u003c\u002fextra\u003e","marker":{"color":["#1a9850","#fdae61","#1a9850","#1a9850","#1a9850","#1a9850","#1a9850"],"opacity":0},"mode":"markers","x":[44.840350678716675,111.86432141052525,175.1436834949131,179.3198618026188,264.61800193793016,240.1410555812509,256.7066125678719],"y":[97.24530916874139,95.33229081605545,93.24313622634722,93.7085838472578,91.90470589952305,93.09385205052996,93.33386903967818],"type":"scatter"}],                        {"margin":{"b":20,"l":20,"r":20,"t":40},"showlegend":false,"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"title":{"text":"LVFeeder36360 (Winter) - Min Voltage Profile Starting at Bus 'MVLV14716'"},"width":800,"xaxis":{"title":{"text":"Distance (m)"}},"yaxis":{"title":{"text":"Min Voltage (%)"}}},                        {"responsive": true}                    )                };            </script>        </div>
</body>
</html>
