{
  "buses": [
    {
      "geometry": {
        "coordinates": [-1.5639210563669224, 48.79419143030816],
        "type": "Point"
      },
      "id": "MVLV00326",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.5639210563669224, 48.79419143030816],
        "type": "Point"
      },
      "id": "MVLVFeeder00326",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.562476265032381, 48.7949240921263],
        "type": "Point"
      },
      "id": "LVBus085930",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.562482623690557, 48.795387615140605],
        "type": "Point"
      },
      "id": "LVBus085931",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.562475637105285, 48.795715629354305],
        "type": "Point"
      },
      "id": "LVBus085932",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.56235443936651, 48.79575460167714],
        "type": "Point"
      },
      "id": "LVBus085933",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.561584006278786, 48.79600280057835],
        "type": "Point"
      },
      "id": "LVBus085934",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.561547474793642, 48.79604140703939],
        "type": "Point"
      },
      "id": "LVBus085944",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.562051920070268, 48.796500031317706],
        "type": "Point"
      },
      "id": "LVBus085945",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.560652963825319, 48.79627514893211],
        "type": "Point"
      },
      "id": "LVBus085935",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.559813684997206, 48.794598913180515],
        "type": "Point"
      },
      "id": "LVBus085943",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.559853608307476, 48.79666148121493],
        "type": "Point"
      },
      "id": "LVBus085936",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.559217380050197, 48.797010785238264],
        "type": "Point"
      },
      "id": "LVBus085937",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.559159203236932, 48.797069357860536],
        "type": "Point"
      },
      "id": "LVBus085938",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.557950211467694, 48.797314977507305],
        "type": "Point"
      },
      "id": "LVBus085940",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.559424458218843, 48.79767431513093],
        "type": "Point"
      },
      "id": "LVBus085939",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.558830493044168, 48.796788342209],
        "type": "Point"
      },
      "id": "LVBus085941",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    },
    {
      "geometry": {
        "coordinates": [-1.557940893282149, 48.7958232612289],
        "type": "Point"
      },
      "id": "LVBus085942",
      "max_voltage_level": 1.1,
      "min_voltage_level": 0.9,
      "nominal_voltage": 400,
      "phases": "abcn"
    }
  ],
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "ground_connections": [
    {
      "element": {
        "id": "MVLVFeeder00326",
        "type": "bus"
      },
      "ground": "ground",
      "id": "1",
      "impedance": [0.0, 0.0],
      "on_connected": "raise",
      "phase": "n",
      "side": null
    }
  ],
  "grounds": [
    {
      "id": "ground"
    }
  ],
  "is_multiphase": true,
  "lines": [
    {
      "bus1": "MVLVFeeder00326",
      "bus2": "LVBus085930",
      "geometry": {
        "coordinates": [
          [-1.5639210563669224, 48.79419143030816],
          [-1.563911480764471, 48.794192149494776],
          [-1.563911480764471, 48.794192149494776],
          [-1.563908355394083, 48.79420692029797],
          [-1.563987942067012, 48.79435277273157],
          [-1.563908878738397, 48.79436912665271],
          [-1.563779051331804, 48.794395983288766],
          [-1.56360378354593, 48.79443223189149],
          [-1.563331158017897, 48.79448861964062],
          [-1.563247721586648, 48.79450587250205],
          [-1.562954655825835, 48.7945664935784],
          [-1.562811858103681, 48.794596033376706],
          [-1.562660289403692, 48.79462920832764],
          [-1.562648985241195, 48.79466346905984],
          [-1.562638924597969, 48.79468383067471],
          [-1.562636918516864, 48.7946877660157],
          [-1.562531865408142, 48.79489384067077],
          [-1.562476265032381, 48.7949240921263],
          [-1.562476265032381, 48.7949240921263]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch095269",
      "length": 0.15739335503674393,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abcn"
    },
    {
      "bus1": "LVBus085930",
      "bus2": "LVBus085931",
      "geometry": {
        "coordinates": [
          [-1.562476265032381, 48.7949240921263],
          [-1.562476265032381, 48.7949240921263],
          [-1.5624763306461, 48.794928589427506],
          [-1.562481192980537, 48.79528358974487],
          [-1.562482623690557, 48.795387615140605],
          [-1.562482623690557, 48.795387615140605]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch068329",
      "length": 0.0515485496378037,
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "phases": "abcn"
    },
    {
      "bus1": "LVBus085931",
      "bus2": "LVBus085932",
      "geometry": {
        "coordinates": [
          [-1.562482623690557, 48.795387615140605],
          [-1.562482623690557, 48.795387615140605],
          [-1.56248913597707, 48.7953889043325],
          [-1.562502008392102, 48.79539145171091],
          [-1.562500850608743, 48.79568955135254],
          [-1.562472873897896, 48.79569771319403],
          [-1.562474947146663, 48.795711161535245],
          [-1.562475637105285, 48.795715629354305],
          [-1.562475637105285, 48.795715629354305]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch143411",
      "length": 0.03888689850109125,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abcn"
    },
    {
      "bus1": "LVBus085932",
      "bus2": "LVBus085933",
      "geometry": {
        "coordinates": [
          [-1.562475637105285, 48.795715629354305],
          [-1.562475637105285, 48.795715629354305],
          [-1.56247076977813, 48.79571248642073],
          [-1.562458402131035, 48.795704514139366],
          [-1.56235581469101, 48.79573828655136],
          [-1.56235443936651, 48.79575460167714],
          [-1.56235443936651, 48.79575460167714]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch143412",
      "length": 0.01200773888479161,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abcn"
    },
    {
      "bus1": "LVBus085933",
      "bus2": "LVBus085934",
      "geometry": {
        "coordinates": [
          [-1.56235443936651, 48.79575460167714],
          [-1.56235443936651, 48.79575460167714],
          [-1.562338861109953, 48.795743963037005],
          [-1.562259116225267, 48.79577121778338],
          [-1.562234625411284, 48.79577900425578],
          [-1.561979822372869, 48.7958600548774],
          [-1.561587744907283, 48.79598476116963],
          [-1.561584006278786, 48.79600280057835],
          [-1.561584006278786, 48.79600280057835]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch159777",
      "length": 0.06501197017011255,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abcn"
    },
    {
      "bus1": "LVBus085934",
      "bus2": "LVBus085944",
      "geometry": {
        "coordinates": [
          [-1.561584006278786, 48.79600280057835],
          [-1.561584006278786, 48.79600280057835],
          [-1.561558370322597, 48.79599825097898],
          [-1.561536771785084, 48.796006464382494],
          [-1.561551557171352, 48.796023410352916],
          [-1.561547474793642, 48.79604140703939],
          [-1.561547474793642, 48.79604140703939]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch120207",
      "length": 0.007980033327017745,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abcn"
    },
    {
      "bus1": "LVBus085944",
      "bus2": "LVBus085945",
      "geometry": {
        "coordinates": [
          [-1.561547474793642, 48.79604140703939],
          [-1.561547474793642, 48.79604140703939],
          [-1.561568231118501, 48.796035398987506],
          [-1.561670537311036, 48.796103360026216],
          [-1.561912033462999, 48.79622837133884],
          [-1.561982394573095, 48.79625657886689],
          [-1.562413935632969, 48.79637147732905],
          [-1.562188318304135, 48.79647588593019],
          [-1.562079853544692, 48.79652608480834],
          [-1.562051920070268, 48.796500031317706],
          [-1.562051920070268, 48.796500031317706]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch085664",
      "length": 0.10861218547672713,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abcn"
    },
    {
      "bus1": "LVBus085934",
      "bus2": "LVBus085935",
      "geometry": {
        "coordinates": [
          [-1.561584006278786, 48.79600280057835],
          [-1.561584006278786, 48.79600280057835],
          [-1.5615684258737, 48.79598361296299],
          [-1.561438456653736, 48.79602568861757],
          [-1.561189302297884, 48.79610635423052],
          [-1.561168678013306, 48.79611303280055],
          [-1.561083228476114, 48.79614069874988],
          [-1.560685408238978, 48.79627386918763],
          [-1.560652963825319, 48.79627514893211],
          [-1.560652963825319, 48.79627514893211]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch134684",
      "length": 0.07727254510592567,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abcn"
    },
    {
      "bus1": "LVBus085935",
      "bus2": "LVBus085943",
      "geometry": {
        "coordinates": [
          [-1.560652963825319, 48.79627514893211],
          [-1.560652963825319, 48.79627514893211],
          [-1.5606304275901, 48.796217943998926],
          [-1.560607110786743, 48.79610665434017],
          [-1.559871682515022, 48.794625223461374],
          [-1.5598378636043, 48.79462142770611],
          [-1.559829632964095, 48.79461376049445],
          [-1.559813684997206, 48.794598913180515],
          [-1.559813684997206, 48.794598913180515]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch103976",
      "length": 0.19803602647938606,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abcn"
    },
    {
      "bus1": "LVBus085935",
      "bus2": "LVBus085936",
      "geometry": {
        "coordinates": [
          [-1.560652963825319, 48.79627514893211],
          [-1.560652963825319, 48.79627514893211],
          [-1.56062695451107, 48.79626381721302],
          [-1.56054584861538, 48.79632773183593],
          [-1.560347234312262, 48.79641794214853],
          [-1.560223039792418, 48.79647436026747],
          [-1.56015284809163, 48.796506240711416],
          [-1.560055930632327, 48.796550254842494],
          [-1.560019998512119, 48.79656657788678],
          [-1.55985379865856, 48.79664207339011],
          [-1.559853608307476, 48.79666148121493],
          [-1.559853608307476, 48.79666148121493]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch120208",
      "length": 0.0754243117518209,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abcn"
    },
    {
      "bus1": "LVBus085936",
      "bus2": "LVBus085937",
      "geometry": {
        "coordinates": [
          [-1.559853608307476, 48.79666148121493],
          [-1.559853608307476, 48.79666148121493],
          [-1.559831732558835, 48.79665440527826],
          [-1.559698264244369, 48.796714312400844],
          [-1.559571542145425, 48.79677119058429],
          [-1.559371279871425, 48.79686108418754],
          [-1.559347288985397, 48.79687916635324],
          [-1.559254523785118, 48.79694910441934],
          [-1.559217380050197, 48.797010785238264],
          [-1.559217380050197, 48.797010785238264]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch120206",
      "length": 0.06308495235043682,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abcn"
    },
    {
      "bus1": "LVBus085937",
      "bus2": "LVBus085938",
      "geometry": {
        "coordinates": [
          [-1.559217380050197, 48.797010785238264],
          [-1.559217380050197, 48.797010785238264],
          [-1.559193501839281, 48.79701241373311],
          [-1.559172063107798, 48.79703890714755],
          [-1.559159203236932, 48.797069357860536],
          [-1.559159203236932, 48.797069357860536]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch095315",
      "length": 0.008620072155210545,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abcn"
    },
    {
      "bus1": "LVBus085938",
      "bus2": "LVBus085940",
      "geometry": {
        "coordinates": [
          [-1.559159203236932, 48.797069357860536],
          [-1.559159203236932, 48.797069357860536],
          [-1.559123629160332, 48.79705998608895],
          [-1.559105076645978, 48.797061431022016],
          [-1.559080713863751, 48.79706331834405],
          [-1.55906347516306, 48.797063757332786],
          [-1.559051229546833, 48.79706357373655],
          [-1.559032715574916, 48.797062992648776],
          [-1.559019369666146, 48.797062305177],
          [-1.559008960208799, 48.79706244835136],
          [-1.558979686073499, 48.7970645955998],
          [-1.558952586779939, 48.79706994715531],
          [-1.558934185410253, 48.7970743117413],
          [-1.558918455073145, 48.797077967866606],
          [-1.558901836642812, 48.79708303892058],
          [-1.558878187925509, 48.797090626081264],
          [-1.558844606527365, 48.79710089645127],
          [-1.558809728000405, 48.79711148828481],
          [-1.558804912661023, 48.797114840688614],
          [-1.55878544614436, 48.79712243475575],
          [-1.558771297144275, 48.79712647098427],
          [-1.558757390977545, 48.79712884346106],
          [-1.558746399332657, 48.79713121041391],
          [-1.558687603320486, 48.79714762536806],
          [-1.55862929820416, 48.79716332229342],
          [-1.558608628929495, 48.7971701368468],
          [-1.558580708173903, 48.79717779194685],
          [-1.558559442692226, 48.79718410409415],
          [-1.558537262318507, 48.797190023270616],
          [-1.558499008684606, 48.79719920479818],
          [-1.55842677678008, 48.7972162758648],
          [-1.558357629686671, 48.79723252589524],
          [-1.558315962725732, 48.79724069434893],
          [-1.558271426107748, 48.79724765198099],
          [-1.558208703659671, 48.79725731121114],
          [-1.558143079247456, 48.79726750643634],
          [-1.558072801063144, 48.7972788529792],
          [-1.558006000871563, 48.79728971657173],
          [-1.557958216007627, 48.79729677151139],
          [-1.557950050796354, 48.79729977469074],
          [-1.557946470201684, 48.797303608535984],
          [-1.557950211467694, 48.797314977507305],
          [-1.557950211467694, 48.797314977507305]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch085710",
      "length": 0.09560581989804982,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abcn"
    },
    {
      "bus1": "LVBus085938",
      "bus2": "LVBus085939",
      "geometry": {
        "coordinates": [
          [-1.559159203236932, 48.797069357860536],
          [-1.559159203236932, 48.797069357860536],
          [-1.559141646334514, 48.797127589050575],
          [-1.559148516191801, 48.79719312765552],
          [-1.559178323551715, 48.7972767941318],
          [-1.559191677381318, 48.79730025747179],
          [-1.55923649113574, 48.797378968665235],
          [-1.559286026688566, 48.79746595702616],
          [-1.559406406639428, 48.79767735448237],
          [-1.559424458218843, 48.79767431513093],
          [-1.559424458218843, 48.79767431513093]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch095286",
      "length": 0.07242780940632175,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abcn"
    },
    {
      "bus1": "LVBus085937",
      "bus2": "LVBus085941",
      "geometry": {
        "coordinates": [
          [-1.559217380050197, 48.797010785238264],
          [-1.559217380050197, 48.797010785238264],
          [-1.559167752593059, 48.79699184933102],
          [-1.559097362968066, 48.79703816077496],
          [-1.558981088949208, 48.79696102659631],
          [-1.558858452324498, 48.79679916046414],
          [-1.558830493044168, 48.796788342209],
          [-1.558830493044168, 48.796788342209]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch120205",
      "length": 0.046124792075994944,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abcn"
    },
    {
      "bus1": "LVBus085941",
      "bus2": "LVBus085942",
      "geometry": {
        "coordinates": [
          [-1.558830493044168, 48.796788342209],
          [-1.558830493044168, 48.796788342209],
          [-1.558689755589964, 48.79659637394668],
          [-1.558214303290298, 48.79610552429633],
          [-1.557944555455452, 48.79582704675016],
          [-1.557942989834666, 48.79582542425673],
          [-1.557940893282149, 48.7958232612289],
          [-1.557940893282149, 48.7958232612289]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "LVBranch078641",
      "length": 0.12579227015476419,
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "phases": "abcn"
    }
  ],
  "lines_params": [
    {
      "ampacities": [187.0, 187.0, 187.0, 187.0],
      "id": "T_AL_70",
      "line_type": "TWISTED",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "sections": [70.0, 70.0, 70.0, 70.0],
      "y_shunt": [
        [
          [1.428953946773096e-6, 0.0, 0.0, 0.0],
          [0.0, 1.4289539467730959e-6, 0.0, 0.0],
          [0.0, 0.0, 1.4290006903500336e-6, 0.0],
          [0.0, 0.0, 0.0, 3.3346520826732896e-6]
        ],
        [
          [3.526313133382993e-5, -1.0568582137142852e-6, -1.056326491108107e-6, -9.334047516122599e-6],
          [-1.0568582137142816e-6, 3.526313133382992e-5, -1.056326491108114e-6, -9.334047516122592e-6],
          [-1.0563264911081043e-6, -1.0563264911081034e-6, 3.526362521753491e-5, -9.334294062818139e-6],
          [-9.334047516122607e-6, -9.334047516122602e-6, -9.334294062818125e-6, 8.357992380628483e-5]
        ]
      ],
      "z_line": [
        [
          [0.40285714285714286, 0.0, 0.0, 0.0],
          [0.0, 0.40285714285714286, 0.0, 0.0],
          [0.0, 0.0, 0.40285714285714286, 0.0],
          [0.0, 0.0, 0.0, 0.40285714285714286]
        ],
        [
          [0.35222736359783396, 0.2548374535443866, 0.25483745354438475, 0.2893513764966162],
          [0.2548374535443866, 0.35222736359783396, 0.25483745354438475, 0.2893513764966162],
          [0.25483745354438475, 0.25483745354438475, 0.35222736359783396, 0.28935137649662],
          [0.2893513764966162, 0.2893513764966162, 0.28935137649662, 0.35222736359783396]
        ]
      ]
    },
    {
      "ampacities": [325.0, 325.0, 325.0, 325.0],
      "id": "U_AL_150",
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "sections": [150.0, 150.0, 150.0, 150.0],
      "y_shunt": [
        [
          [4.063682544124005e-5, 0.0, 0.0, 0.0],
          [0.0, 4.063682544124003e-5, 0.0, 0.0],
          [0.0, 0.0, 4.063682544124003e-5, 0.0],
          [0.0, 0.0, 0.0, 4.0636825441240034e-5]
        ],
        [
          [0.0009990656421805131, -0.000185181796574586, 4.8578374989324777e-5, -0.00018518179657458464],
          [-0.00018518179657458608, 0.0009990656421805131, -0.00018518179657458462, 4.857837498932483e-5],
          [4.85783749893248e-5, -0.00018518179657458453, 0.000999065642180513, -0.00018518179657458602],
          [-0.00018518179657458456, 4.85783749893247e-5, -0.00018518179657458597, 0.0009990656421805131]
        ]
      ],
      "z_line": [
        [[0.188, 0.0, 0.0, 0.0], [0.0, 0.188, 0.0, 0.0], [0.0, 0.0, 0.188, 0.0], [0.0, 0.0, 0.0, 0.188]],
        [
          [0.32828402771266313, 0.26757551559358256, 0.24579965469054643, 0.26757551559358234],
          [0.26757551559358256, 0.32828402771266313, 0.26757551559358234, 0.24579965469054643],
          [0.24579965469054643, 0.26757551559358234, 0.32828402771266313, 0.26757551559358256],
          [0.26757551559358234, 0.24579965469054643, 0.26757551559358256, 0.32828402771266313]
        ]
      ]
    }
  ],
  "loads": [
    {
      "bus": "LVBus085930",
      "connect_neutral": null,
      "id": "LVBus085930_consumption",
      "phases": "an",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085930",
      "connect_neutral": null,
      "id": "LVBus085930_production",
      "phases": "an",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085931",
      "connect_neutral": null,
      "id": "LVBus085931_consumption",
      "phases": "bn",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085931",
      "connect_neutral": null,
      "id": "LVBus085931_production",
      "phases": "cn",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085932",
      "connect_neutral": null,
      "id": "LVBus085932_consumption",
      "phases": "an",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085932",
      "connect_neutral": null,
      "id": "LVBus085932_production",
      "phases": "an",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085933",
      "connect_neutral": null,
      "id": "LVBus085933_consumption",
      "phases": "an",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085933",
      "connect_neutral": null,
      "id": "LVBus085933_production",
      "phases": "cn",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085934",
      "connect_neutral": null,
      "id": "LVBus085934_consumption",
      "phases": "an",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085934",
      "connect_neutral": null,
      "id": "LVBus085934_production",
      "phases": "an",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085944",
      "connect_neutral": null,
      "id": "LVBus085944_consumption",
      "phases": "an",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085944",
      "connect_neutral": null,
      "id": "LVBus085944_production",
      "phases": "bn",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085945",
      "connect_neutral": null,
      "id": "LVBus085945_consumption",
      "phases": "an",
      "powers": [[3500.0, 1100.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085945",
      "connect_neutral": null,
      "id": "LVBus085945_production",
      "phases": "an",
      "powers": [[-300.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085935",
      "connect_neutral": null,
      "id": "LVBus085935_consumption",
      "phases": "bn",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085935",
      "connect_neutral": null,
      "id": "LVBus085935_production",
      "phases": "bn",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085943",
      "connect_neutral": null,
      "id": "LVBus085943_consumption",
      "phases": "an",
      "powers": [[3500.0, 1100.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085943",
      "connect_neutral": null,
      "id": "LVBus085943_production",
      "phases": "an",
      "powers": [[-300.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085936",
      "connect_neutral": null,
      "id": "LVBus085936_consumption",
      "phases": "an",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085936",
      "connect_neutral": null,
      "id": "LVBus085936_production",
      "phases": "cn",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085937",
      "connect_neutral": null,
      "id": "LVBus085937_consumption",
      "phases": "bn",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085937",
      "connect_neutral": null,
      "id": "LVBus085937_production",
      "phases": "bn",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085938",
      "connect_neutral": null,
      "id": "LVBus085938_consumption",
      "phases": "cn",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085938",
      "connect_neutral": null,
      "id": "LVBus085938_production",
      "phases": "an",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085940",
      "connect_neutral": null,
      "id": "LVBus085940_consumption",
      "phases": "an",
      "powers": [[3500.0, 1100.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085940",
      "connect_neutral": null,
      "id": "LVBus085940_production",
      "phases": "an",
      "powers": [[-300.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085939",
      "connect_neutral": null,
      "id": "LVBus085939_consumption",
      "phases": "an",
      "powers": [[3500.0, 1100.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085939",
      "connect_neutral": null,
      "id": "LVBus085939_production",
      "phases": "an",
      "powers": [[-300.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085941",
      "connect_neutral": null,
      "id": "LVBus085941_consumption",
      "phases": "an",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085941",
      "connect_neutral": null,
      "id": "LVBus085941_production",
      "phases": "bn",
      "powers": [[0.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085942",
      "connect_neutral": null,
      "id": "LVBus085942_consumption",
      "phases": "bn",
      "powers": [[3500.0, 1100.0]],
      "type": "power"
    },
    {
      "bus": "LVBus085942",
      "connect_neutral": null,
      "id": "LVBus085942_production",
      "phases": "bn",
      "powers": [[-300.0, 0.0]],
      "type": "power"
    }
  ],
  "name": "Network",
  "potential_refs": [
    {
      "bus": "MVLV00326",
      "id": "MV_pref",
      "phases": null
    },
    {
      "ground": "ground",
      "id": "pref"
    }
  ],
  "sources": [
    {
      "bus": "MVLV00326",
      "connect_neutral": null,
      "id": "VoltageSource",
      "phases": "abc",
      "type": "voltage",
      "voltages": [[17320.50807568877, 10000.0], [0.0, -20000.0], [-17320.50807568877, 10000.0]]
    }
  ],
  "switches": [],
  "transformers": [
    {
      "bus_hv": "MVLV00326",
      "bus_lv": "MVLVFeeder00326",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "geometry": {
        "coordinates": [-1.5639210563669224, 48.79419143030816],
        "type": "Point"
      },
      "id": "Transformer",
      "max_loading": 1.0,
      "params_id": "Dyn11_160kVA",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "tap": 1.0
    }
  ],
  "transformers_params": [
    {
      "i0": 0.023,
      "id": "Dyn11_160kVA",
      "p0": 460.0,
      "psc": 2350.0,
      "sn": 160000.0,
      "uhv": 20000.0,
      "ulv": 400.0,
      "vg": "Dyn11",
      "vsc": 0.04,
      "ym": [3.8333333333333335e-7, -3.0426140077242796e-6],
      "z2": [0.014687500000000001, 0.037205877811845804]
    }
  ],
  "version": 5
}
