{
  "buses": [
    {
      "geometry": {
        "coordinates": [-1.122502301274675, 49.11336333911259],
        "type": "Point"
      },
      "id": "HVMV24",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.122502301274675, 49.11336333911259],
        "type": "Point"
      },
      "id": "HVMVFeeder24",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.141032490555135, 49.112874190818054],
        "type": "Point"
      },
      "id": "MVBus10661",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.1364339543418398, 49.113451177884166],
        "type": "Point"
      },
      "id": "MVLV13031",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.125978403645698, 49.11553831359176],
        "type": "Point"
      },
      "id": "MVLV17997",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.1266887804672565, 49.11440224755239],
        "type": "Point"
      },
      "id": "MVLV03410",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.132228909254047, 49.114009322801685],
        "type": "Point"
      },
      "id": "MVBus09523",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.13224498118458, 49.11399181282946],
        "type": "Point"
      },
      "id": "MVBus09049",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.132262020484745, 49.11396037425162],
        "type": "Point"
      },
      "id": "MVLV09319",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.1342700452937602, 49.11173576018305],
        "type": "Point"
      },
      "id": "MVLV14711",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.134965876166687, 49.111460293504116],
        "type": "Point"
      },
      "id": "MVLV14712",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.1315118134130806, 49.1119505611383],
        "type": "Point"
      },
      "id": "MVLV09318",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.130323324546056, 49.11145020371014],
        "type": "Point"
      },
      "id": "MVBus07055",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.1316018628211864, 49.11104375646305],
        "type": "Point"
      },
      "id": "MVLV07791",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.130312098223946, 49.111434024604876],
        "type": "Point"
      },
      "id": "MVBus06408",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.13054546862156, 49.11073282681292],
        "type": "Point"
      },
      "id": "MVBus06407",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.130263519753087, 49.11003257521372],
        "type": "Point"
      },
      "id": "MVBus06406",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.130642062379304, 49.10846441433993],
        "type": "Point"
      },
      "id": "MVBus06405",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.132970170905764, 49.108610742012765],
        "type": "Point"
      },
      "id": "MVBus06404",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.1330918699037185, 49.10872703870734],
        "type": "Point"
      },
      "id": "MVLV03414",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.133004271887047, 49.10856984554126],
        "type": "Point"
      },
      "id": "MVBus06247",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.13468194569207, 49.10821753395187],
        "type": "Point"
      },
      "id": "MVBus06246",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.1340089537298175, 49.10725563511267],
        "type": "Point"
      },
      "id": "MVLV03413",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.133991777245086, 49.10719013339036],
        "type": "Point"
      },
      "id": "MVLV01263",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.134640189983407, 49.108157314591196],
        "type": "Point"
      },
      "id": "MVBus05273",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.130520028176319, 49.10797302424653],
        "type": "Point"
      },
      "id": "MVBus05272",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.1309158792652, 49.106900762867234],
        "type": "Point"
      },
      "id": "MVLV03412",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.13187267044615, 49.106548331341614],
        "type": "Point"
      },
      "id": "MVLV07034",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.130536882601092, 49.10799691922555],
        "type": "Point"
      },
      "id": "MVBus04987",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.130554237696906, 49.10842944451173],
        "type": "Point"
      },
      "id": "MVBus04986",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.1302244281285492, 49.110148550835596],
        "type": "Point"
      },
      "id": "MVLV17998",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.130453200031668, 49.11078015694125],
        "type": "Point"
      },
      "id": "MVBus03446",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    },
    {
      "geometry": {
        "coordinates": [-1.123870876133732, 49.113367217043866],
        "type": "Point"
      },
      "id": "MVBus03445",
      "max_voltage_level": 1.05,
      "min_voltage_level": 0.95,
      "nominal_voltage": 20000,
      "phases": "abc"
    }
  ],
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "ground_connections": [],
  "grounds": [
    {
      "id": "ground"
    }
  ],
  "is_multiphase": true,
  "lines": [
    {
      "bus1": "HVMVFeeder24",
      "bus2": "MVBus03445",
      "geometry": {
        "coordinates": [
          [-1.122502301274675, 49.11336333911259],
          [-1.122344662808787, 49.11344553394968],
          [-1.122344662808787, 49.11344553394968],
          [-1.122178248276865, 49.113553156919636],
          [-1.122394405659547, 49.1137221776174],
          [-1.122556506695437, 49.11372629668535],
          [-1.123870876133732, 49.113367217043866],
          [-1.123870876133732, 49.113367217043866]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch47063",
      "length": 0.157374575367922,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVLV13031",
      "bus2": "MVBus10661",
      "geometry": {
        "coordinates": [
          [-1.1364339543418398, 49.113451177884166],
          [-1.136475897675167, 49.11344215042633],
          [-1.13647164413238, 49.11342415949396],
          [-1.136453452026322, 49.11334731909719],
          [-1.136559921855146, 49.113334676725174],
          [-1.136898760185647, 49.113297372249555],
          [-1.137185045594345, 49.11326278879473],
          [-1.137367327527038, 49.113229461470354],
          [-1.137465692625822, 49.11320451561277],
          [-1.137557190110004, 49.11317199804846],
          [-1.137638063405154, 49.11313024600273],
          [-1.137872121105293, 49.112986107369444],
          [-1.138341833630575, 49.11264047078319],
          [-1.138463981635524, 49.112563476121196],
          [-1.138583961238423, 49.11261612456228],
          [-1.138955841557934, 49.112627412726674],
          [-1.139537534275386, 49.11266869828361],
          [-1.139933414194787, 49.112646987775065],
          [-1.140062912495784, 49.112636973991194],
          [-1.140196481500532, 49.11261641742565],
          [-1.140338908948239, 49.11258622226776],
          [-1.140449363478333, 49.11258556684479],
          [-1.14052231612736, 49.11259584988783],
          [-1.140598296445898, 49.11261466140601],
          [-1.140668357532843, 49.112655204160816],
          [-1.140866865039198, 49.11282005619467],
          [-1.141032490555135, 49.112874190818054],
          [-1.141032490555135, 49.112874190818054]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch39387",
      "length": 0.39186115109558195,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVLV03410",
      "bus2": "MVLV17997",
      "geometry": {
        "coordinates": [
          [-1.1266887804672565, 49.11440224755239],
          [-1.12667102980053, 49.11439877240999],
          [-1.126660475054749, 49.11441032962753],
          [-1.126645679026762, 49.11441851086582],
          [-1.126641665099044, 49.114461763139104],
          [-1.126522164301736, 49.114462622555],
          [-1.126403207886791, 49.114492598245675],
          [-1.126377640700086, 49.11462049790831],
          [-1.126456179197633, 49.11464581901107],
          [-1.12648252580882, 49.11466660653692],
          [-1.12650779203553, 49.11471027054055],
          [-1.126511584580985, 49.114757146364234],
          [-1.126446472833783, 49.11497069081174],
          [-1.126416956456836, 49.1150004253635],
          [-1.126396878152652, 49.1151039717789],
          [-1.126407901147935, 49.11512957397138],
          [-1.126297403234112, 49.1154595211899],
          [-1.126283236490153, 49.11547728093473],
          [-1.126263392947615, 49.11549089675552],
          [-1.126232532272765, 49.115500622133055],
          [-1.126200315450574, 49.115503416265874],
          [-1.125998833709996, 49.115475284867934],
          [-1.125986291554672, 49.115513971966365],
          [-1.125985100433518, 49.115517658067425],
          [-1.125978403645698, 49.11553831359176],
          [-1.125978403645698, 49.11553831359176]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch41241",
      "length": 0.17161761950768745,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus09523",
      "bus2": "MVLV03410",
      "geometry": {
        "coordinates": [
          [-1.132228909254047, 49.114009322801685],
          [-1.132228909254047, 49.114009322801685],
          [-1.132230174526184, 49.11404238482505],
          [-1.130698573388899, 49.114084195842096],
          [-1.130628019938902, 49.114134035511405],
          [-1.130625650581823, 49.11419802597629],
          [-1.130035675768794, 49.1142329648183],
          [-1.129839685614512, 49.11439102264389],
          [-1.129670193197206, 49.11441865214423],
          [-1.129674075512244, 49.1148650475095],
          [-1.129530616934719, 49.11485317559845],
          [-1.129523031883221, 49.114920923717094],
          [-1.126788881145896, 49.11457345506428],
          [-1.126709876767994, 49.114419018195164],
          [-1.126706531133983, 49.1144057226948],
          [-1.1266887804672565, 49.11440224755239]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch37843",
      "length": 0.4996150453081294,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVLV13031",
      "bus2": "MVBus09523",
      "geometry": {
        "coordinates": [
          [-1.1364339543418398, 49.113451177884166],
          [-1.136407694678695, 49.113463125939106],
          [-1.136393734834821, 49.11344769228215],
          [-1.13633295278543, 49.11338051567912],
          [-1.136060190493446, 49.11341389509389],
          [-1.135355543949287, 49.1134974116172],
          [-1.134104358374749, 49.11378882313603],
          [-1.133570357384471, 49.113909031175744],
          [-1.133025663563272, 49.113942248938095],
          [-1.132228909254047, 49.114009322801685],
          [-1.132228909254047, 49.114009322801685]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch46278",
      "length": 0.3199311641698213,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus09049",
      "bus2": "MVLV13031",
      "geometry": {
        "coordinates": [
          [-1.13224498118458, 49.11399181282946],
          [-1.13224498118458, 49.11399181282946],
          [-1.132409183922345, 49.11395850470208],
          [-1.132549172885966, 49.11395426614106],
          [-1.133569941935581, 49.11390306206766],
          [-1.134184236873158, 49.113758902834284],
          [-1.135354619179537, 49.11348428888239],
          [-1.136012425316793, 49.1134081579428],
          [-1.136340945566205, 49.113364723651216],
          [-1.136404913064509, 49.11343383149391],
          [-1.136418270671658, 49.11344825728706],
          [-1.1364339543418398, 49.113451177884166]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch38884",
      "length": 0.31998005680489433,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVLV09319",
      "bus2": "MVBus09049",
      "geometry": {
        "coordinates": [
          [-1.132262020484745, 49.11396037425162],
          [-1.132271932930062, 49.11396332029966],
          [-1.13226381870878, 49.11397569772816],
          [-1.13224498118458, 49.11399181282946],
          [-1.13224498118458, 49.11399181282946]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch47060",
      "length": 0.0037575964027371745,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVLV14711",
      "bus2": "MVLV09319",
      "geometry": {
        "coordinates": [
          [-1.1342700452937602, 49.11173576018305],
          [-1.134266076183864, 49.1117429447976],
          [-1.134246206095352, 49.111746345401],
          [-1.134241221782386, 49.11174720053551],
          [-1.133378837135625, 49.11171027990816],
          [-1.133302762125434, 49.11164235811719],
          [-1.130338889868551, 49.11220190343956],
          [-1.130341862329378, 49.11234269374271],
          [-1.130577053980169, 49.113287916239344],
          [-1.13066830803145, 49.113972762222275],
          [-1.130691143183134, 49.114074355632155],
          [-1.132192717813637, 49.11401554368424],
          [-1.132198328779046, 49.11400872530224],
          [-1.132242052613226, 49.113967019736364],
          [-1.132252108039428, 49.113957428203584],
          [-1.132262020484745, 49.11396037425162]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch40294",
      "length": 0.6271520819798866,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVLV14712",
      "bus2": "MVLV14711",
      "geometry": {
        "coordinates": [
          [-1.134965876166687, 49.111460293504116],
          [-1.134965023056867, 49.111461968701626],
          [-1.13494486180883, 49.11145941468818],
          [-1.134790094903241, 49.111439818546195],
          [-1.1336814754295, 49.111548078761565],
          [-1.133377745064499, 49.11161669055667],
          [-1.133421847341906, 49.11167837117484],
          [-1.134253686403172, 49.111709908592964],
          [-1.134262068868588, 49.11171760734145],
          [-1.134274014403656, 49.111728575568506],
          [-1.1342700452937602, 49.11173576018305]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch34751",
      "length": 0.18924834087506856,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVLV09318",
      "bus2": "MVLV14712",
      "geometry": {
        "coordinates": [
          [-1.1315118134130806, 49.1119505611383],
          [-1.131529459355039, 49.111946375513085],
          [-1.131535663569615, 49.11194247206738],
          [-1.131547056206928, 49.11194013612598],
          [-1.133721598931606, 49.11149465846081],
          [-1.134802815074063, 49.1114061258013],
          [-1.134948273645958, 49.11145270492194],
          [-1.134966729276507, 49.11145861830661],
          [-1.134965876166687, 49.111460293504116]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch40293",
      "length": 0.2606729615617879,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus07055",
      "bus2": "MVLV09318",
      "geometry": {
        "coordinates": [
          [-1.130323324546056, 49.11145020371014],
          [-1.130323324546056, 49.11145020371014],
          [-1.130362726892551, 49.11151437802733],
          [-1.130033770527538, 49.11160358041416],
          [-1.130076738219629, 49.11186424718036],
          [-1.130207850471553, 49.1120718304157],
          [-1.130351754043072, 49.112109789655726],
          [-1.131419086781041, 49.11194455595076],
          [-1.131473689174294, 49.11195379333402],
          [-1.131494167471122, 49.11195474676352],
          [-1.1315118134130806, 49.1119505611383]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch45493",
      "length": 0.18482834408613613,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVLV07791",
      "bus2": "MVBus07055",
      "geometry": {
        "coordinates": [
          [-1.1316018628211864, 49.11104375646305],
          [-1.131600338175828, 49.11105042041451],
          [-1.131583011834839, 49.11104886297554],
          [-1.131571323397537, 49.111047816676184],
          [-1.13156769317976, 49.11105128574849],
          [-1.131573134585954, 49.11106822605716],
          [-1.131564525334444, 49.11107649846914],
          [-1.131449650031959, 49.1111130170085],
          [-1.131406489157682, 49.11114656634528],
          [-1.130420703499477, 49.111430158051434],
          [-1.130323324546056, 49.11145020371014],
          [-1.130323324546056, 49.11145020371014]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch37269",
      "length": 0.10587671624338621,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus06408",
      "bus2": "MVLV07791",
      "geometry": {
        "coordinates": [
          [-1.130312098223946, 49.111434024604876],
          [-1.130312098223946, 49.111434024604876],
          [-1.130415471902968, 49.11141694422943],
          [-1.131393878963113, 49.11113548219991],
          [-1.131436779641228, 49.11110213828243],
          [-1.131550661778249, 49.11106592736453],
          [-1.131558498900107, 49.11105839687375],
          [-1.131554927270695, 49.111042571615975],
          [-1.13156664528313, 49.11103366943692],
          [-1.131584623347782, 49.11103534290007],
          [-1.131603387466545, 49.111037092511594],
          [-1.1316018628211864, 49.11104375646305]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch43433",
      "length": 0.10667568759828626,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus06407",
      "bus2": "MVBus06408",
      "geometry": {
        "coordinates": [
          [-1.13054546862156, 49.11073282681292],
          [-1.13054546862156, 49.11073282681292],
          [-1.130301016864691, 49.111072175210424],
          [-1.130185204432873, 49.1112467810317],
          [-1.130297515701403, 49.11141072038583],
          [-1.130312098223946, 49.111434024604876],
          [-1.130312098223946, 49.111434024604876]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch35919",
      "length": 0.08571897747858663,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus06406",
      "bus2": "MVBus06407",
      "geometry": {
        "coordinates": [
          [-1.130263519753087, 49.11003257521372],
          [-1.130263519753087, 49.11003257521372],
          [-1.130312465623924, 49.11006387794788],
          [-1.13054546862156, 49.11073282681292],
          [-1.13054546862156, 49.11073282681292]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch37041",
      "length": 0.08130416864677811,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus06405",
      "bus2": "MVBus06406",
      "geometry": {
        "coordinates": [
          [-1.130642062379304, 49.10846441433993],
          [-1.130642062379304, 49.10846441433993],
          [-1.130616409698243, 49.10878929249692],
          [-1.130182294487445, 49.1097746536154],
          [-1.130263519753087, 49.11003257521372],
          [-1.130263519753087, 49.11003257521372]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch35920",
      "length": 0.17954486915604917,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus06404",
      "bus2": "MVBus06405",
      "geometry": {
        "coordinates": [
          [-1.132970170905764, 49.108610742012765],
          [-1.132970170905764, 49.108610742012765],
          [-1.132580802709948, 49.10862393087496],
          [-1.132086374987822, 49.10859096588674],
          [-1.130850374684556, 49.108329633408154],
          [-1.130642062379304, 49.10846441433993],
          [-1.130642062379304, 49.10846441433993]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch45213",
      "length": 0.1809143110905235,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVLV03414",
      "bus2": "MVBus06404",
      "geometry": {
        "coordinates": [
          [-1.1330918699037185, 49.10872703870734],
          [-1.133083438909172, 49.10873041771456],
          [-1.133065629860617, 49.10872371180187],
          [-1.13308107634035, 49.108697342382285],
          [-1.132947040111755, 49.10856546112813],
          [-1.132970170905764, 49.108610742012765],
          [-1.132970170905764, 49.108610742012765]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch43864",
      "length": 0.027584319044840308,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus06247",
      "bus2": "MVLV03414",
      "geometry": {
        "coordinates": [
          [-1.133004271887047, 49.10856984554126],
          [-1.133004271887047, 49.10856984554126],
          [-1.133125092295313, 49.10867980424598],
          [-1.133099367507921, 49.108710195379],
          [-1.133100300898265, 49.10872365970012],
          [-1.1330918699037185, 49.10872703870734]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch40295",
      "length": 0.020444027554901663,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus06246",
      "bus2": "MVBus06247",
      "geometry": {
        "coordinates": [
          [-1.13468194569207, 49.10821753395187],
          [-1.13468194569207, 49.10821753395187],
          [-1.133297396135859, 49.108575564392275],
          [-1.133003513162977, 49.10856915699793],
          [-1.133004271887047, 49.10856984554126],
          [-1.133004271887047, 49.10856984554126]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch41244",
      "length": 0.1302124244386434,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVLV03413",
      "bus2": "MVBus06246",
      "geometry": {
        "coordinates": [
          [-1.1340089537298175, 49.10725563511267],
          [-1.134007257522055, 49.10727205839958],
          [-1.13400166684196, 49.10728465966686],
          [-1.133998276368168, 49.10729229522629],
          [-1.134040960525625, 49.107357578641555],
          [-1.134208141585709, 49.10749035905515],
          [-1.134361736640474, 49.10775710738378],
          [-1.13452556716915, 49.107885262580254],
          [-1.134723436779652, 49.107970597548785],
          [-1.13477991209397, 49.10807689918363],
          [-1.13468194569207, 49.10821753395187],
          [-1.13468194569207, 49.10821753395187]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch45214",
      "length": 0.12672948365836864,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVLV01263",
      "bus2": "MVLV03413",
      "geometry": {
        "coordinates": [
          [-1.133991777245086, 49.10719013339036],
          [-1.134000068917821, 49.10718987936195],
          [-1.134002939830688, 49.107203224533784],
          [-1.134007792693569, 49.107225866257885],
          [-1.13401064993758, 49.107239211825764],
          [-1.1340089537298175, 49.10725563511267]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch47520",
      "length": 0.005540481233914797,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus05273",
      "bus2": "MVLV01263",
      "geometry": {
        "coordinates": [
          [-1.134640189983407, 49.108157314591196],
          [-1.134640189983407, 49.108157314591196],
          [-1.134703178160511, 49.10807199317653],
          [-1.134659714435899, 49.1079866034313],
          [-1.134461798848012, 49.107903230445594],
          [-1.134301779050807, 49.10776676183317],
          [-1.134156199581145, 49.1075085773023],
          [-1.133977201773011, 49.10737018540545],
          [-1.133942104914405, 49.10729692880476],
          [-1.13394235168335, 49.10719210234898],
          [-1.13395967434877, 49.10719138397101],
          [-1.133983485572351, 49.10719038741877],
          [-1.133991777245086, 49.10719013339036]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch37043",
      "length": 0.13089632690546296,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus05272",
      "bus2": "MVBus05273",
      "geometry": {
        "coordinates": [
          [-1.130520028176319, 49.10797302424653],
          [-1.130520028176319, 49.10797302424653],
          [-1.130814673259255, 49.10806376366296],
          [-1.130886747180674, 49.10832106903585],
          [-1.131963266479544, 49.10853147634329],
          [-1.133274293946837, 49.108551275340915],
          [-1.134640189983407, 49.108157314591196],
          [-1.134640189983407, 49.108157314591196]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch34750",
      "length": 0.33954123986204615,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVLV03412",
      "bus2": "MVBus05272",
      "geometry": {
        "coordinates": [
          [-1.1309158792652, 49.106900762867234],
          [-1.130913154293059, 49.10690811520897],
          [-1.130879599758308, 49.10691578847076],
          [-1.130720715738181, 49.1074944430714],
          [-1.130573945317239, 49.10757074966178],
          [-1.130520028176319, 49.10797302424653],
          [-1.130520028176319, 49.10797302424653]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch37042",
      "length": 0.1265649035855997,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVLV03412",
      "bus2": "MVLV07034",
      "geometry": {
        "coordinates": [
          [-1.1309158792652, 49.106900762867234],
          [-1.130916098185835, 49.1068824232141],
          [-1.130907004420455, 49.10687492473673],
          [-1.130898473235062, 49.10686703219391],
          [-1.131006410483078, 49.106857652703084],
          [-1.131151829979765, 49.10684298634093],
          [-1.131247182939561, 49.106818411315906],
          [-1.131440659881612, 49.10675404334872],
          [-1.131631926394861, 49.10666985280215],
          [-1.13187267044615, 49.106548331341614],
          [-1.13187267044615, 49.106548331341614]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch42524",
      "length": 0.08313723421317573,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus04987",
      "bus2": "MVLV03412",
      "geometry": {
        "coordinates": [
          [-1.130536882601092, 49.10799691922555],
          [-1.130536882601092, 49.10799691922555],
          [-1.130560755067636, 49.107641080255185],
          [-1.130580698440648, 49.10758275915819],
          [-1.130731061460289, 49.10750650134283],
          [-1.130890506055937, 49.10693373971603],
          [-1.130902764883163, 49.10692372457062],
          [-1.130918385316706, 49.106911750178625],
          [-1.1309158792652, 49.106900762867234]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch47517",
      "length": 0.12806728975747192,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus04986",
      "bus2": "MVBus04987",
      "geometry": {
        "coordinates": [
          [-1.130554237696906, 49.10842944451173],
          [-1.130554237696906, 49.10842944451173],
          [-1.130784011675479, 49.10829294443268],
          [-1.130786254065524, 49.10810910887082],
          [-1.130536882601092, 49.10799691922555],
          [-1.130536882601092, 49.10799691922555]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch40292",
      "length": 0.0651426538253046,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVLV17998",
      "bus2": "MVBus04986",
      "geometry": {
        "coordinates": [
          [-1.1302244281285492, 49.110148550835596],
          [-1.130216404016038, 49.11013689746328],
          [-1.13020723943181, 49.11013039035878],
          [-1.130205432352078, 49.11012592761518],
          [-1.130067982008692, 49.10978711302514],
          [-1.130503413595942, 49.10889729610442],
          [-1.130554237696906, 49.10842944451173],
          [-1.130554237696906, 49.10842944451173]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch43862",
      "length": 0.19659511934477608,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus03446",
      "bus2": "MVLV17998",
      "geometry": {
        "coordinates": [
          [-1.130453200031668, 49.11078015694125],
          [-1.130453200031668, 49.11078015694125],
          [-1.130439394260748, 49.11071990890411],
          [-1.130267340319085, 49.110163366601526],
          [-1.130234572707299, 49.110173607133284],
          [-1.13023245224106, 49.110160204207915],
          [-1.1302244281285492, 49.110148550835596]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch39830",
      "length": 0.07407985403789215,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    },
    {
      "bus1": "MVBus03445",
      "bus2": "MVBus03446",
      "geometry": {
        "coordinates": [
          [-1.123870876133732, 49.113367217043866],
          [-1.123870876133732, 49.113367217043866],
          [-1.126949426864055, 49.11248620315874],
          [-1.129986870408272, 49.111634719143865],
          [-1.129983353260803, 49.11159565121373],
          [-1.130006000591707, 49.11141632481774],
          [-1.130240662592236, 49.11108333199993],
          [-1.130453200031668, 49.11078015694125],
          [-1.130453200031668, 49.11078015694125]
        ],
        "type": "LineString"
      },
      "ground": "ground",
      "id": "MVBranch33323",
      "length": 0.5885938744082162,
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "phases": "abc"
    }
  ],
  "lines_params": [
    {
      "ampacities": [325.0, 325.0, 325.0],
      "id": "U_AL_150",
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC"],
      "sections": [150.0, 150.0, 150.0],
      "y_shunt": [
        [[0.0, 0.0, 0.0], [0.0, 0.0, 0.0], [0.0, 0.0, 0.0]],
        [[0.00014105751014618172, 0.0, 0.0], [0.0, 0.00014105751014618172, 0.0], [0.0, 0.0, 0.00014105751014618172]]
      ],
      "z_line": [
        [[0.19999999999999998, 0.0, 0.0], [0.0, 0.19999999999999998, 0.0], [0.0, 0.0, 0.19999999999999998]],
        [[0.1, 0.0, 0.0], [0.0, 0.1, 0.0], [0.0, 0.0, 0.1]]
      ]
    }
  ],
  "loads": [
    {
      "bus": "MVLV13031",
      "connect_neutral": null,
      "id": "MVLV13031_consumption",
      "phases": "abc",
      "powers": [[12100.0, 4000.0], [12100.0, 4000.0], [12100.0, 4000.0]],
      "type": "power"
    },
    {
      "bus": "MVLV13031",
      "connect_neutral": null,
      "id": "MVLV13031_production",
      "phases": "abc",
      "powers": [[-1000.0, 0.0], [-1000.0, 0.0], [-1000.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "MVLV17997",
      "connect_neutral": null,
      "id": "MVLV17997_consumption",
      "phases": "abc",
      "powers": [[12100.0, 4000.0], [12100.0, 4000.0], [12100.0, 4000.0]],
      "type": "power"
    },
    {
      "bus": "MVLV17997",
      "connect_neutral": null,
      "id": "MVLV17997_production",
      "phases": "abc",
      "powers": [[-1000.0, 0.0], [-1000.0, 0.0], [-1000.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "MVLV03410",
      "connect_neutral": null,
      "id": "MVLV03410_consumption",
      "phases": "abc",
      "powers": [[12100.0, 4000.0], [12100.0, 4000.0], [12100.0, 4000.0]],
      "type": "power"
    },
    {
      "bus": "MVLV03410",
      "connect_neutral": null,
      "id": "MVLV03410_production",
      "phases": "abc",
      "powers": [[-1000.0, 0.0], [-1000.0, 0.0], [-1000.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "MVLV09319",
      "connect_neutral": null,
      "id": "MVLV09319_consumption",
      "phases": "abc",
      "powers": [[12100.0, 4000.0], [12100.0, 4000.0], [12100.0, 4000.0]],
      "type": "power"
    },
    {
      "bus": "MVLV09319",
      "connect_neutral": null,
      "id": "MVLV09319_production",
      "phases": "abc",
      "powers": [[-1000.0, 0.0], [-1000.0, 0.0], [-1000.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "MVLV14711",
      "connect_neutral": null,
      "id": "MVLV14711_consumption",
      "phases": "abc",
      "powers": [[12100.0, 4000.0], [12100.0, 4000.0], [12100.0, 4000.0]],
      "type": "power"
    },
    {
      "bus": "MVLV14711",
      "connect_neutral": null,
      "id": "MVLV14711_production",
      "phases": "abc",
      "powers": [[-1000.0, 0.0], [-1000.0, 0.0], [-1000.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "MVLV14712",
      "connect_neutral": null,
      "id": "MVLV14712_consumption",
      "phases": "abc",
      "powers": [[12100.0, 4000.0], [12100.0, 4000.0], [12100.0, 4000.0]],
      "type": "power"
    },
    {
      "bus": "MVLV14712",
      "connect_neutral": null,
      "id": "MVLV14712_production",
      "phases": "abc",
      "powers": [[-1000.0, 0.0], [-1000.0, 0.0], [-1000.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "MVLV09318",
      "connect_neutral": null,
      "id": "MVLV09318_consumption",
      "phases": "abc",
      "powers": [[12100.0, 4000.0], [12100.0, 4000.0], [12100.0, 4000.0]],
      "type": "power"
    },
    {
      "bus": "MVLV09318",
      "connect_neutral": null,
      "id": "MVLV09318_production",
      "phases": "abc",
      "powers": [[-1000.0, 0.0], [-1000.0, 0.0], [-1000.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "MVLV07791",
      "connect_neutral": null,
      "id": "MVLV07791_consumption",
      "phases": "abc",
      "powers": [[12100.0, 4000.0], [12100.0, 4000.0], [12100.0, 4000.0]],
      "type": "power"
    },
    {
      "bus": "MVLV07791",
      "connect_neutral": null,
      "id": "MVLV07791_production",
      "phases": "abc",
      "powers": [[-1000.0, 0.0], [-1000.0, 0.0], [-1000.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "MVLV03414",
      "connect_neutral": null,
      "id": "MVLV03414_consumption",
      "phases": "abc",
      "powers": [[12100.0, 4000.0], [12100.0, 4000.0], [12100.0, 4000.0]],
      "type": "power"
    },
    {
      "bus": "MVLV03414",
      "connect_neutral": null,
      "id": "MVLV03414_production",
      "phases": "abc",
      "powers": [[-1000.0, 0.0], [-1000.0, 0.0], [-1000.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "MVLV03413",
      "connect_neutral": null,
      "id": "MVLV03413_consumption",
      "phases": "abc",
      "powers": [[12100.0, 4000.0], [12100.0, 4000.0], [12100.0, 4000.0]],
      "type": "power"
    },
    {
      "bus": "MVLV03413",
      "connect_neutral": null,
      "id": "MVLV03413_production",
      "phases": "abc",
      "powers": [[-1000.0, 0.0], [-1000.0, 0.0], [-1000.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "MVLV01263",
      "connect_neutral": null,
      "id": "MVLV01263_consumption",
      "phases": "abc",
      "powers": [[12100.0, 4000.0], [12100.0, 4000.0], [12100.0, 4000.0]],
      "type": "power"
    },
    {
      "bus": "MVLV01263",
      "connect_neutral": null,
      "id": "MVLV01263_production",
      "phases": "abc",
      "powers": [[-1000.0, 0.0], [-1000.0, 0.0], [-1000.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "MVLV03412",
      "connect_neutral": null,
      "id": "MVLV03412_consumption",
      "phases": "abc",
      "powers": [[12100.0, 4000.0], [12100.0, 4000.0], [12100.0, 4000.0]],
      "type": "power"
    },
    {
      "bus": "MVLV03412",
      "connect_neutral": null,
      "id": "MVLV03412_production",
      "phases": "abc",
      "powers": [[-1000.0, 0.0], [-1000.0, 0.0], [-1000.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "MVLV07034",
      "connect_neutral": null,
      "id": "MVLV07034_consumption",
      "phases": "abc",
      "powers": [[12100.0, 4000.0], [12100.0, 4000.0], [12100.0, 4000.0]],
      "type": "power"
    },
    {
      "bus": "MVLV07034",
      "connect_neutral": null,
      "id": "MVLV07034_production",
      "phases": "abc",
      "powers": [[-1000.0, 0.0], [-1000.0, 0.0], [-1000.0, 0.0]],
      "type": "power"
    },
    {
      "bus": "MVLV17998",
      "connect_neutral": null,
      "id": "MVLV17998_consumption",
      "phases": "abc",
      "powers": [[12100.0, 4000.0], [12100.0, 4000.0], [12100.0, 4000.0]],
      "type": "power"
    },
    {
      "bus": "MVLV17998",
      "connect_neutral": null,
      "id": "MVLV17998_production",
      "phases": "abc",
      "powers": [[-1000.0, 0.0], [-1000.0, 0.0], [-1000.0, 0.0]],
      "type": "power"
    }
  ],
  "name": "Network",
  "potential_refs": [
    {
      "ground": "ground",
      "id": "pref"
    }
  ],
  "sources": [
    {
      "bus": "HVMV24",
      "connect_neutral": null,
      "id": "VoltageSource",
      "phases": "abc",
      "type": "voltage",
      "voltages": [[17320.50807568877, 10000.0], [0.0, -20000.0], [-17320.50807568877, 10000.0]]
    }
  ],
  "switches": [
    {
      "bus1": "HVMV24",
      "bus2": "HVMVFeeder24",
      "closed": true,
      "geometry": {
        "coordinates": [-1.122502301274675, 49.11336333911259],
        "type": "Point"
      },
      "id": "Switch",
      "phases": "abc"
    }
  ],
  "transformers": [],
  "transformers_params": [],
  "version": 5
}
